<!DOCTYPE  html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en"><head><meta http-equiv="Content-Type" content="text/html; charset=utf-8"/><title>﻿ISO 14971:2019﻿</title><meta name="author" content="ISO"/><style type="text/css"> * {margin:0; padding:0; text-indent:0; }
 .s1 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 24pt; }
 h1 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 24pt; }
 .s2 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 h2 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 18pt; }
 .s3 { color: #231F20; font-family:Cambria, serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s4 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 1pt; }
 .s5 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; vertical-align: 1pt; }
 .s6 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .s7 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .h3, h3 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 16pt; }
 .s8 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 .a { color: #231F20; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s9 { color: #231F20; font-family:Cambria, serif; font-style: italic; font-weight: bold; text-decoration: none; font-size: 11pt; }
 .s10 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .p, p { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; margin:0pt; }
 .s11 { color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt; }
 .s12 { color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .h4, h4 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 13pt; }
 .s13 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt; }
 .s15 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 .s16 { color: #231F20; font-family:Cambria, serif; font-style: italic; font-weight: bold; text-decoration: none; font-size: 11pt; }
 .s17 { color: #231F20; font-family:Cambria, serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s18 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s20 { color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s21 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s22 { color: #231F20; font-family:Cambria, serif; font-style: italic; font-weight: bold; text-decoration: none; font-size: 13pt; }
 .s23 { color: #231F20; font-family:Cambria, serif; font-style: italic; font-weight: bold; text-decoration: none; font-size: 12pt; }
 .s24 { color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 10pt; }
 .s26 { color: black; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s27 { color: black; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 1pt; }
 .s28 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 271pt; }
 .s29 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s30 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 .s31 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 16pt; }
 .s32 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt; }
 .s34 { color: #231F20; font-family:Cambria, serif; font-style: italic; font-weight: bold; text-decoration: none; font-size: 16pt; }
 .s35 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 10pt; }
 .s36 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s37 { color: #231F20; font-family:Cambria, serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s38 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: -1pt; }
 .s39 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s41 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: -1pt; }
 .s42 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 8pt; vertical-align: 3pt; }
 .s44 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 9.5pt; }
 .s46 { color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 .s47 { color: #231F20; font-family:Cambria, serif; font-style: italic; font-weight: bold; text-decoration: none; font-size: 10pt; }
 li {display: block; }
 #l1 {padding-left: 0pt;counter-reset: c1 1; }
 #l1> li>*:first-child:before {counter-increment: c1; content: counter(c1, decimal)" "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l1> li:first-child>*:first-child:before {counter-increment: c1 0;  }
 #l2 {padding-left: 0pt;counter-reset: c2 1; }
 #l2> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l2> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l3 {padding-left: 0pt;counter-reset: c2 1; }
 #l3> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l3> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l4 {padding-left: 0pt;counter-reset: c2 1; }
 #l4> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l4> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l5 {padding-left: 0pt;counter-reset: c2 1; }
 #l5> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l5> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 li {display: block; }
 #l6 {padding-left: 0pt; }
 #l6> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 li {display: block; }
 #l7 {padding-left: 0pt; }
 #l7> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 li {display: block; }
 #l8 {padding-left: 0pt; }
 #l8> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l9 {padding-left: 0pt;counter-reset: g1 1; }
 #l9> li>*:first-child:before {counter-increment: g1; content: counter(g1, decimal)" "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 13pt; }
 #l9> li:first-child>*:first-child:before {counter-increment: g1 0;  }
 #l10 {padding-left: 0pt;counter-reset: g1 2; }
 #l10> li>*:first-child:before {counter-increment: g1; content: counter(g1, decimal)" "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 13pt; }
 #l10> li:first-child>*:first-child:before {counter-increment: g1 0;  }
 li {display: block; }
 #l11 {padding-left: 0pt; }
 #l11> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 li {display: block; }
 #l12 {padding-left: 0pt; }
 #l12> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 li {display: block; }
 #l13 {padding-left: 0pt;counter-reset: g1 4; }
 #l13> li>*:first-child:before {counter-increment: g1; content: counter(g1, decimal)" "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 13pt; }
 #l13> li:first-child>*:first-child:before {counter-increment: g1 0;  }
 #l14 {padding-left: 0pt;counter-reset: g2 1; }
 #l14> li>*:first-child:before {counter-increment: g2; content: counter(g1, decimal)"."counter(g2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l14> li:first-child>*:first-child:before {counter-increment: g2 0;  }
 #l15 {padding-left: 0pt;counter-reset: j1 1; }
 #l15> li>*:first-child:before {counter-increment: j1; content: counter(j1, lower-latin)") "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l15> li:first-child>*:first-child:before {counter-increment: j1 0;  }
 #l16 {padding-left: 0pt; }
 #l16> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l17 {padding-left: 0pt; }
 #l17> li>*:first-child:before {content: "— "; color: black; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; }
 #l18 {padding-left: 0pt;counter-reset: l1 1; }
 #l18> li>*:first-child:before {counter-increment: l1; content: counter(l1, lower-latin)") "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l18> li:first-child>*:first-child:before {counter-increment: l1 0;  }
 #l19 {padding-left: 0pt; }
 #l19> li>*:first-child:before {content: "— "; color: black; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; }
 #l20 {padding-left: 0pt;counter-reset: g2 1; }
 #l20> li>*:first-child:before {counter-increment: g2; content: counter(g1, decimal)"."counter(g2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l20> li:first-child>*:first-child:before {counter-increment: g2 0;  }
 #l21 {padding-left: 0pt;counter-reset: m1 1; }
 #l21> li>*:first-child:before {counter-increment: m1; content: counter(m1, lower-latin)") "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l21> li:first-child>*:first-child:before {counter-increment: m1 0;  }
 #l22 {padding-left: 0pt; }
 #l22> li>*:first-child:before {content: "— "; color: black; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; }
 #l23 {padding-left: 0pt;counter-reset: g2 1; }
 #l23> li>*:first-child:before {counter-increment: g2; content: counter(g1, decimal)"."counter(g2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l23> li:first-child>*:first-child:before {counter-increment: g2 0;  }
 #l24 {padding-left: 0pt;counter-reset: n1 1; }
 #l24> li>*:first-child:before {counter-increment: n1; content: counter(n1, lower-latin)") "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l24> li:first-child>*:first-child:before {counter-increment: n1 0;  }
 #l25 {padding-left: 0pt; }
 #l25> li>*:first-child:before {content: "— "; color: black; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; }
 #l26 {padding-left: 0pt; }
 #l26> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l27 {padding-left: 0pt;counter-reset: g2 1; }
 #l27> li>*:first-child:before {counter-increment: g2; content: counter(g1, decimal)"."counter(g2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l27> li:first-child>*:first-child:before {counter-increment: g2 0;  }
 #l28 {padding-left: 0pt;counter-reset: p1 1; }
 #l28> li>*:first-child:before {counter-increment: p1; content: counter(p1, lower-latin)") "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l28> li:first-child>*:first-child:before {counter-increment: p1 0;  }
 #l29 {padding-left: 0pt; }
 #l29> li>*:first-child:before {content: "— "; color: black; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; }
 li {display: block; }
 #l30 {padding-left: 0pt;counter-reset: q1 1; }
 #l30> li>*:first-child:before {counter-increment: q1; content: counter(q1, decimal)") "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l30> li:first-child>*:first-child:before {counter-increment: q1 0;  }
 #l31 {padding-left: 0pt; }
 #l31> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l32 {padding-left: 0pt; }
 #l32> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 li {display: block; }
 #l33 {padding-left: 0pt;counter-reset: r1 1; }
 #l33> li>*:first-child:before {counter-increment: r1; content: counter(r1, upper-latin)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l33> li:first-child>*:first-child:before {counter-increment: r1 0;  }
 #l34 {padding-left: 0pt;counter-reset: r2 1; }
 #l34> li>*:first-child:before {counter-increment: r2; content: counter(r1, upper-latin)"."counter(r2, decimal)" "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 13pt; }
 #l34> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l35 {padding-left: 0pt;counter-reset: r3 1; }
 #l35> li>*:first-child:before {counter-increment: r3; content: counter(r1, upper-latin)"."counter(r2, decimal)"."counter(r3, decimal)" "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l35> li:first-child>*:first-child:before {counter-increment: r3 0;  }
 #l36 {padding-left: 0pt; }
 #l36> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l37 {padding-left: 0pt;counter-reset: r4 1; }
 #l37> li>*:first-child:before {counter-increment: r4; content: counter(r1, upper-latin)"."counter(r2, decimal)"."counter(r3, decimal)"."counter(r4, decimal)" "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l37> li:first-child>*:first-child:before {counter-increment: r4 0;  }
 #l38 {padding-left: 0pt; }
 #l38> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l39 {padding-left: 0pt; }
 #l39> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l40 {padding-left: 0pt; }
 #l40> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l41 {padding-left: 0pt;counter-reset: t1 1; }
 #l41> li>*:first-child:before {counter-increment: t1; content: counter(t1, lower-latin)") "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l41> li:first-child>*:first-child:before {counter-increment: t1 0;  }
 #l42 {padding-left: 0pt;counter-reset: r4 1; }
 #l42> li>*:first-child:before {counter-increment: r4; content: counter(r1, upper-latin)"."counter(r2, decimal)"."counter(r3, decimal)"."counter(r4, decimal)" "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l42> li:first-child>*:first-child:before {counter-increment: r4 0;  }
 #l43 {padding-left: 0pt;counter-reset: r4 1; }
 #l43> li>*:first-child:before {counter-increment: r4; content: counter(r1, upper-latin)"."counter(r2, decimal)"."counter(r3, decimal)"."counter(r4, decimal)" "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l43> li:first-child>*:first-child:before {counter-increment: r4 0;  }
 li {display: block; }
 #l44 {padding-left: 0pt;counter-reset: u1 2; }
 #l44> li>*:first-child:before {counter-increment: u1; content: counter(u1, upper-latin)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l44> li:first-child>*:first-child:before {counter-increment: u1 0;  }
 #l45 {padding-left: 0pt;counter-reset: u2 1; }
 #l45> li>*:first-child:before {counter-increment: u2; content: counter(u1, upper-latin)"."counter(u2, decimal)" "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 13pt; }
 #l45> li:first-child>*:first-child:before {counter-increment: u2 0;  }
 li {display: block; }
 #l46 {padding-left: 0pt;counter-reset: v1 3; }
 #l46> li>*:first-child:before {counter-increment: v1; content: counter(v1, upper-latin)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l46> li:first-child>*:first-child:before {counter-increment: v1 0;  }
 #l47 {padding-left: 0pt;counter-reset: v2 1; }
 #l47> li>*:first-child:before {counter-increment: v2; content: counter(v1, upper-latin)"."counter(v2, decimal)" "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 13pt; }
 #l47> li:first-child>*:first-child:before {counter-increment: v2 0;  }
 #l48 {padding-left: 0pt; }
 #l48> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 #l49 {padding-left: 0pt; }
 #l49> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 #l50 {padding-left: 0pt; }
 #l50> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 #l51 {padding-left: 0pt; }
 #l51> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l52 {padding-left: 0pt; }
 #l52> li>*:first-child:before {content: "— "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 li {display: block; }
 #l53 {padding-left: 0pt;counter-reset: d1 1; }
 #l53> li>*:first-child:before {counter-increment: d1; content: "("counter(d1, decimal)") "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l53> li:first-child>*:first-child:before {counter-increment: d1 0;  }
 li {display: block; }
 #l54 {padding-left: 0pt;counter-reset: e1 1; }
 #l54> li>*:first-child:before {counter-increment: e1; content: "("counter(e1, decimal)") "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l54> li:first-child>*:first-child:before {counter-increment: e1 0;  }
 li {display: block; }
 #l55 {padding-left: 0pt;counter-reset: f1 1; }
 #l55> li>*:first-child:before {counter-increment: f1; content: "("counter(f1, decimal)") "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l55> li:first-child>*:first-child:before {counter-increment: f1 0;  }
 li {display: block; }
 #l56 {padding-left: 0pt;counter-reset: g1 1; }
 #l56> li>*:first-child:before {counter-increment: g1; content: "("counter(g1, decimal)") "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l56> li:first-child>*:first-child:before {counter-increment: g1 0;  }
 li {display: block; }
 #l57 {padding-left: 0pt;counter-reset: h1 1; }
 #l57> li>*:first-child:before {counter-increment: h1; content: "("counter(h1, decimal)") "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l57> li:first-child>*:first-child:before {counter-increment: h1 0;  }
 li {display: block; }
 #l58 {padding-left: 0pt;counter-reset: i1 1; }
 #l58> li>*:first-child:before {counter-increment: i1; content: "("counter(i1, decimal)") "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l58> li:first-child>*:first-child:before {counter-increment: i1 0;  }
 li {display: block; }
 #l59 {padding-left: 0pt;counter-reset: j1 1; }
 #l59> li>*:first-child:before {counter-increment: j1; content: "["counter(j1, decimal)"] "; color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l59> li:first-child>*:first-child:before {counter-increment: j1 0;  }
 table, tbody {vertical-align: top; overflow: visible; }
</style></head><body><p class="s1" style="padding-top: 6pt;padding-left: 210pt;text-indent: 0pt;line-height: 89%;text-align: left;">INTERNATIONAL STANDARD</p><h1 style="padding-top: 6pt;padding-left: 66pt;text-indent: 33pt;line-height: 89%;text-align: left;">ISO 14971</h1><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s2" style="text-indent: 0pt;line-height: 11pt;text-align: right;">Third edition</p><p class="s2" style="text-indent: 0pt;line-height: 11pt;text-align: right;">2019-12</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 210pt;text-indent: 0pt;line-height: 4pt;text-align: left;"/><h2 style="padding-top: 12pt;padding-left: 210pt;text-indent: 0pt;line-height: 90%;text-align: left;">Medical devices — Application of risk management to medical devices</h2><p class="s3" style="padding-top: 12pt;padding-left: 210pt;text-indent: 0pt;line-height: 94%;text-align: left;">Dispositifs médicaux — Application de la gestion des risques aux dispositifs médicaux</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 210pt;text-indent: 0pt;line-height: 4pt;text-align: left;"/><p style="padding-top: 3pt;text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"/><p style="text-indent: 0pt;text-align: left;"><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="10" height="14" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAAoAAAAOCAYAAAAWo42rAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAABF0lEQVQokY3Kv07CUBiH4d93zMG4tGmJkxq7lFFQXHTvH68AieEOBONgwl0YreEGiNdg7QXopkBkoYM16kRocTAdmpzjYEiMgZR3fR+SUgIAer2+ex8Ep1EU7QGAYRhPjm3fVCplHwBISok73291u7eXUkqGPxGRaDROzo9c95qm06/1ZuvsLcuyNcyJc5563tX2SrW6f/EyHFrzEAAIIfhqofDNRmF4uAjNGoXhAZtM4s08GMfxFkuSZAmYbLA8NItpmvaRh3Rd+2TFor4E1N9ZyTQf8mDJNB+ZZVkdznm6CHHOU8u2OkxVlXH9uNYmIvEfEZGo12ttVVHGJMTv7/UHbhAEzeg12gUAwzCeHcf2yuUdHwB+APLrY9X5bmWEAAAAAElFTkSuQmCC"/></td></tr></table></span></p><p class="s2" style="padding-left: 446pt;text-indent: 4pt;line-height: 94%;text-align: right;">Reference number ISO 14971:2019(E)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s4" style="padding-left: 8pt;text-indent: 0pt;text-align: left;"><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="51" height="45" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAADMAAAAtCAMAAAA0o6PzAAADAFBMVEUAAAABAQECAgIDAwMEBAQFBQUGBgYHBwcICAgJCQkKCgoLCwsMDAwNDQ0ODg4PDw8QEBARERESEhITExMUFBQVFRUWFhYXFxcYGBgZGRkaGhobGxscHBwdHR0eHh4fHx8gICAgICAiIiIjIyMkJCQkJCQmJiYnJycoKCgoKCgqKiorKyssLCwsLCwuLi4vLy8wMDAwMDAyMjIzMzM0NDQ0NDQ2NjY3Nzc4ODg4ODg6Ojo7Ozs8PDw8PDw+Pj4/Pz9AQEBBQUFBQUFDQ0NERERFRUVGRkZHR0dISEhJSUlJSUlLS0tMTExNTU1OTk5PT09QUFBRUVFRUVFTU1NUVFRVVVVWVlZXV1dYWFhZWVlZWVlbW1tcXFxdXV1eXl5fX19gYGBhYWFhYWFjY2NkZGRlZWVmZmZnZ2doaGhpaWlpaWlra2tsbGxtbW1ubm5vb29wcHBxcXFxcXFzc3N0dHR1dXV2dnZ3d3d4eHh5eXl5eXl7e3t8fHx9fX1+fn5/f3+AgICBgYGCgoKDg4ODg4OFhYWGhoaHh4eIiIiJiYmKioqLi4uMjIyNjY2Ojo6Pj4+QkJCRkZGSkpKTk5OTk5OVlZWWlpaXl5eYmJiZmZmampqbm5ucnJydnZ2enp6fn5+goKChoaGioqKjo6Ojo6OlpaWmpqanp6eoqKipqamqqqqrq6usrKytra2urq6vr6+wsLCxsbGysrKzs7Ozs7O1tbW2tra3t7e4uLi5ubm6urq7u7u8vLy9vb2+vr6/v7/AwMDBwcHCwsLDw8PDw8PFxcXGxsbHx8fIyMjJycnKysrLy8vMzMzNzc3Ozs7Pz8/Q0NDR0dHS0tLT09PT09PV1dXW1tbX19fY2NjZ2dna2trb29vc3Nzd3d3e3t7f39/g4ODh4eHi4uLj4+Pj4+Pl5eXm5ubn5+fo6Ojp6enq6urr6+vs7Ozt7e3u7u7v7+/w8PDx8fHy8vLz8/Pz8/P19fX29vb39/f4+Pj5+fn6+vr7+/v8/Pz9/f3+/v7///8OeeLkAAAAAWJLR0QAiAUdSAAAAAlwSFlzAAAOxAAADsQBlSsOGwAABCpJREFUSImNVF1oXEUUvm8759z9ye62hvxpkJKGbjFBigZZjD5UCLGx0gcNgrhYg4ESCYovrRYabDcgioXQhlpbGqJtbExiSWvctuvOcG8aHxSUgI2PeTDVh0JCStrszjr33rlzf5KHnmXnzpw53znfnHNmtOr28qA0uVixJjy8w6vatgi+1pfQm65IUBimKR1398XAL8UQ4Okl7ii4rVUWmqVSHLic32uBaC3CkU3HjjujO9XclV8efQzQfjaJNbe3EhPWWuCcEr3YhNEhdhCge5X7HEoqoRw4++VegE7GrjyBsYkwB/c8XghnuF6DOy8xOt+PsHeFK1cyEZKbL3NCVl9B8joVMrsb8VQ5wLrq1McX3MnpNwAN00xg2KcIT/2tKqBE49xzY4de3gv4oWHFoSwL5O1HfgT38uZqxVA5pcPuG9TBjCZhR0mW1GPny7UDvFsHet4JI0DdBLoeKHs50dy2kF423iHwYklYG+JH2XQ96l97CMdKnMcW6YWbOzExKhLw1avP5SYEqB/g2RXZc273aG7GHF8b+wF6TGocSwLCru8Z+2kX4EledavE1XnsLNiqsSjWTzJ2rQ4QEQ7NU5YXmj+41yZW77j1tw/13z6EnGB0JooWps2k9FYWoG/DplaV/AL9xvMALQWRgKmkjXl5XszPxTFV8ncxD/TBUjNEPzNE1oqNNreciEPNN4C8tFpV9LhbH5vZ5kdI2m9adZlvtzB4zK7T1QaMj3NVdBHH1xULKYifthqN3umyMLERe2H0E3jmX6/yXPMKun6QQLdTf7PfwqS+dValPUiOloN9LQt6I4npC7ZnapywqNVPyQ46EcXmu+6BeNXjttYB8JYpG200JlLQ+rNclcRW36bbpBY3Z1o5jdh8jUmry2mB6Si6rXoxhTVzKpC6C8sZhEEXQmeaACNdaknFe9K15rrX5KtXEc9T5rYyKmQQIzn3SlA2WQvRcdkKqj6/12H8C2VDS1mC5KS3Nj/QIbMsUyzfkIfvImSLyoSy1yKgn/W40eutYL8n6s5xXkhg8qLPxHg/AulZ6nMyhNDwl3PV7Le3er+TYK/hNzmfIO3UL6wTIr0bHjf+XQzrJljAZujNsYCCifc7TWUcAb2XAThiBt3OjM8FnZiHCOxfd+9p+ROAPXO2pYIcrU+2TQcDzTSifsY6vvVeLzUjHvfMreHHJ0VNe4KB2ABg24oTZzNH4AUalMs7RO88/0sQU2gBOF6xz3MrjanzQZe0sC8CZDCkND4XqfrNwqz3ADlQCsVhUwc6BsJKWhTvyeGHoqZjOtT+wMLbjBa36Ci7kICam1z7pw30gQXz8WQhhyR7X7saxeR7g48rhxMYn9XOiZtP/AK+L2zZ0BFGtD9bQQjKv3DgzEODpZT7jXc0vjiSFzKc306kdnjY2/7y1/L/RBRMUvVku3sAAAAASUVORK5CYIIA"/></td></tr></table></span>  <span class="s5">COPYRIGHT PROTECTED DOCUMENT</span></p><p class="s6" style="padding-top: 10pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">© ISO 2019</p><p class="s6" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">All rights reserved. Unless otherwise specified, or required in the context of its implementation, no part of this publication may be reproduced or utilized otherwise in any form or by any means, electronic or mechanical, including photocopying, or posting on the internet or an intranet, without prior written permission. Permission can be requested from either ISO at the address below or ISO’s member body in the country of the requester.</p><p class="s6" style="padding-top: 2pt;padding-left: 20pt;text-indent: 0pt;line-height: 10pt;text-align: left;">ISO copyright office</p><p class="s6" style="padding-left: 20pt;text-indent: 0pt;line-height: 94%;text-align: left;">CP 401 • Ch. de Blandonnet 8 CH-1214 Vernier, Geneva Phone: +41 22 749 01 11</p><p class="s6" style="padding-left: 20pt;text-indent: 0pt;line-height: 10pt;text-align: left;">Fax: +41 22 749 09 47</p><p style="padding-left: 20pt;text-indent: 0pt;line-height: 10pt;text-align: left;"><a href="mailto:copyright@iso.org" class="s7" target="_blank">Email: copyright@iso.org</a></p><p style="padding-left: 20pt;text-indent: 0pt;line-height: 10pt;text-align: left;"><a href="http://www.iso.org/" class="s7" target="_blank">Website: www.iso.org</a></p><p class="s6" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Published in Switzerland</p><p style="padding-top: 16pt;text-indent: 0pt;text-align: left;"><br/></p><h3 style="padding-left: 41pt;text-indent: 0pt;text-align: left;">Contents                                           <span class="s2">Page</span></h3><p style="padding-top: 15pt;padding-left: 41pt;text-indent: 0pt;text-align: left;"><a href="#bookmark1" class="s8">Foreword                                                       iv</a></p><p style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: left;"><a href="#bookmark3" class="s8">Introduction                                                     vi</a></p><ol id="l1"><li data-list-text="1"><p style="padding-top: 4pt;padding-left: 75pt;text-indent: -34pt;text-align: left;"><a href="#bookmark7" class="s8">Scope                                                      1</a></p></li><li data-list-text="2"><p style="padding-top: 4pt;padding-left: 75pt;text-indent: -34pt;text-align: left;"><a href="#bookmark7" class="s8">Normative references                                           1</a></p></li><li data-list-text="3"><p style="padding-top: 4pt;padding-left: 75pt;text-indent: -34pt;text-align: left;"><a href="#bookmark7" class="s8">Terms and definitions</a><a href="#bookmark7" class="a">                                         </a><a href="#bookmark7" class="s8">1</a></p></li><li data-list-text="4"><p style="padding-top: 4pt;padding-left: 75pt;text-indent: -34pt;line-height: 13pt;text-align: left;"><a href="#bookmark30" class="s8">General requirements for </a><a href="#bookmark30" class="s9">risk management </a><a href="#bookmark30" class="s8">system                        7</a></p><ol id="l2"><li data-list-text="4.1"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 12pt;text-align: left;"><a href="#bookmark30" class="s9">Risk management process                                    </a><a href="#bookmark30" class="s10">7</a></p></li><li data-list-text="4.2"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 12pt;text-align: left;"><a href="#bookmark33" class="s10">Management responsibilities</a><a href="#bookmark33" class="a">                                 </a><a href="#bookmark33" class="s10">8</a></p></li><li data-list-text="4.3"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 12pt;text-align: left;"><a href="#bookmark38" class="s10">Competence of personnel                                      9</a></p></li><li data-list-text="4.4"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 12pt;text-align: left;"><a href="#bookmark38" class="s9">Risk management </a><a href="#bookmark38" class="s10">plan</a><a href="#bookmark38" class="a">                                    </a><a href="#bookmark38" class="s10">9</a></p></li><li data-list-text="4.5"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 13pt;text-align: left;"><a href="#bookmark45" class="s9">Risk management 𝑓ile</a><a href="#bookmark45" class="a">                                    </a><a href="#bookmark45" class="s10">10</a></p></li></ol></li><li data-list-text="5"><p style="padding-top: 4pt;padding-left: 75pt;text-indent: -34pt;line-height: 13pt;text-align: left;"><a href="#bookmark45" class="s9">Risk analysis</a><a href="#bookmark45" class="a">                                              </a><a href="#bookmark45" class="s8">10</a></p><ol id="l3"><li data-list-text="5.1"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 12pt;text-align: left;"><a href="#bookmark45" class="s9">Risk analysis process                                       </a><a href="#bookmark45" class="s10">10</a></p></li><li data-list-text="5.2"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 12pt;text-align: left;"><a href="#bookmark45" class="s9">Intended use </a><a href="#bookmark45" class="s10">and </a><a href="#bookmark45" class="s9">reasonably foreseeable misuse</a><a href="#bookmark45" class="a">                    </a><a href="#bookmark45" class="s10">10</a></p></li><li data-list-text="5.3"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 12pt;text-align: left;"><a href="#bookmark53" class="s10">Identification of characteristics related to </a><a href="#bookmark53" class="s9">safety</a><a href="#bookmark53" class="a">                      </a><a href="#bookmark53" class="s10">11</a></p></li><li data-list-text="5.4"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 12pt;text-align: left;"><a href="#bookmark53" class="s10">Identification of </a><a href="#bookmark53" class="s9">hazards </a><a href="#bookmark53" class="s10">and </a><a href="#bookmark53" class="s9">hazardous situations                    </a><a href="#bookmark53" class="s10">11</a></p></li><li data-list-text="5.5"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 13pt;text-align: left;"><a href="#bookmark53" class="s9">Risk estimation                                          </a><a href="#bookmark53" class="s10">11</a></p></li></ol></li><li data-list-text="6"><p style="padding-top: 4pt;padding-left: 75pt;text-indent: -34pt;text-align: left;"><a href="#bookmark59" class="s9">Risk evaluation</a><a href="#bookmark59" class="a">                                            </a><a href="#bookmark59" class="s8">12</a></p></li><li data-list-text="7"><p style="padding-top: 4pt;padding-left: 75pt;text-indent: -34pt;line-height: 13pt;text-align: left;"><a href="#bookmark59" class="s9">Risk control</a><a href="#bookmark59" class="a">                                              </a><a href="#bookmark59" class="s8">12</a></p><ol id="l4"><li data-list-text="7.1"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 12pt;text-align: left;"><a href="#bookmark59" class="s9">Risk control </a><a href="#bookmark59" class="s10">option analysis</a><a href="#bookmark59" class="a">                                 </a><a href="#bookmark59" class="s10">12</a></p></li><li data-list-text="7.2"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 12pt;text-align: left;"><a href="#bookmark65" class="s10">Implementation of </a><a href="#bookmark65" class="s9">risk control </a><a href="#bookmark65" class="s10">measures</a><a href="#bookmark65" class="a">                         </a><a href="#bookmark65" class="s10">13</a></p></li><li data-list-text="7.3"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 12pt;text-align: left;"><a href="#bookmark65" class="s9">Residual risk </a><a href="#bookmark65" class="s10">evaluation</a><a href="#bookmark65" class="a">                                   </a><a href="#bookmark65" class="s10">13</a></p></li><li data-list-text="7.4"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 12pt;text-align: left;"><a href="#bookmark71" class="s9">Bene𝑓it</a><a href="#bookmark71" class="s10">-</a><a href="#bookmark71" class="s9">risk </a><a href="#bookmark71" class="s10">analysis</a><a href="#bookmark71" class="a">                                     </a><a href="#bookmark71" class="s10">14</a></p></li><li data-list-text="7.5"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 12pt;text-align: left;"><a href="#bookmark71" class="s9">Risks </a><a href="#bookmark71" class="s10">arising from </a><a href="#bookmark71" class="s9">risk control </a><a href="#bookmark71" class="s10">measures</a><a href="#bookmark71" class="a">                          </a><a href="#bookmark71" class="s10">14</a></p></li><li data-list-text="7.6"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 13pt;text-align: left;"><a href="#bookmark71" class="s10">Completeness of </a><a href="#bookmark71" class="s9">risk control</a><a href="#bookmark71" class="a">                                 </a><a href="#bookmark71" class="s10">14</a></p></li></ol></li><li data-list-text="8"><p style="padding-top: 4pt;padding-left: 75pt;text-indent: -34pt;text-align: left;"><a href="#bookmark71" class="s8">Evaluation of overall </a><a href="#bookmark71" class="s9">residual risk</a><a href="#bookmark71" class="a">                                 </a><a href="#bookmark71" class="s8">14</a></p></li><li data-list-text="9"><p style="padding-top: 4pt;padding-left: 75pt;text-indent: -34pt;text-align: left;"><a href="#bookmark80" class="s9">Risk management </a><a href="#bookmark80" class="s8">review                                        15</a></p></li><li data-list-text="10"><p style="padding-top: 4pt;padding-left: 75pt;text-indent: -33pt;line-height: 13pt;text-align: left;"><a href="#bookmark80" class="s8">Production and </a><a href="#bookmark80" class="s9">post-production </a><a href="#bookmark80" class="s8">activities                             15</a></p><ol id="l5"><li data-list-text="10.1"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 12pt;text-align: left;"><a href="#bookmark80" class="s10">General</a><a href="#bookmark80" class="a">                                             </a><a href="#bookmark80" class="s10">15</a></p></li><li data-list-text="10.2"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 12pt;text-align: left;"><a href="#bookmark80" class="s10">Information collection</a><a href="#bookmark80" class="a">                                    </a><a href="#bookmark80" class="s10">15</a></p></li><li data-list-text="10.3"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 12pt;text-align: left;"><a href="#bookmark83" class="s10">Information review</a><a href="#bookmark83" class="a">                                      </a><a href="#bookmark83" class="s10">16</a></p></li><li data-list-text="10.4"><p style="padding-left: 109pt;text-indent: -33pt;line-height: 13pt;text-align: left;"><a href="#bookmark83" class="s10">Actions                                                16</a></p></li></ol></li></ol><p style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: left;"><a href="#bookmark85" class="s8">Annex A </a><a href="#bookmark85" class="s10">(informative) </a><a href="#bookmark85" class="s8">Rationale for requirements                             17</a></p><p style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: left;"><a href="#bookmark92" class="s8">Annex B </a><a href="#bookmark92" class="s10">(informative) </a><a href="#bookmark92" class="s9">Risk management process </a><a href="#bookmark92" class="s8">for </a><a href="#bookmark92" class="s9">medical devices</a><a href="#bookmark92" class="a">                </a><a href="#bookmark92" class="s8">26</a></p><p style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: left;"><a href="#bookmark97" class="s8">Annex C </a><a href="#bookmark97" class="s10">(informative) </a><a href="#bookmark97" class="s8">Fundamental </a><a href="#bookmark97" class="s9">risk </a><a href="#bookmark97" class="s8">concepts                             30</a></p><p style="padding-top: 4pt;padding-left: 41pt;text-indent: 0pt;text-align: left;"><a href="#bookmark104" class="s8">Bibliography                                                     36</a></p><p style="padding-top: 16pt;text-indent: 0pt;text-align: left;"><br/></p><h3 style="padding-left: 7pt;text-indent: 0pt;text-align: left;"><a name="bookmark0">&zwnj;</a>Foreword<a name="bookmark1">&zwnj;</a></h3><p style="padding-top: 15pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">ISO (the International Organization for Standardization) is a worldwide federation of national standards bodies (ISO member bodies). The work of preparing International Standards is normally carried out through ISO technical committees. Each member body interested in a subject for which a technical committee has been established has the right to be represented on that committee. International organizations, governmental and non-governmental, in liaison with ISO, also take part in the work. ISO collaborates closely with the International Electrotechnical Commission (IEC) on all matters of electrotechnical standardization.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><a href="https://www.iso.org/directives-and-policies.html" class="s10" target="_blank">The procedures used to develop this document and those intended for its further maintenance are described in the ISO/IEC Directives, Part 1. In particular, the different approval criteria needed for the different types of ISO documents should be noted. This document was drafted in accordance with the editorial rules of the ISO/IEC Directives, Part 2 (see </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">www.iso.org/directives</span>).</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><a href="https://www.iso.org/iso-standards-and-patents.html" class="s10" target="_blank">Attention is drawn to the possibility that some of the elements of this document may be the subject of patent rights. ISO shall not be held responsible for identifying any or all such patent rights. Details of any patent rights identified during the development of the document will be in the Introduction and/or on the ISO list of patent declarations received (see </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">www.iso.org/patents</span>).</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Any trade name used in this document is information given for the convenience of users and does not constitute an endorsement.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><a href="http://www.iso.org/iso/foreword.html" class="s10" target="_blank">For an explanation of the voluntary nature of standards, the meaning of ISO specific terms and expressions related to conformity assessment, as well as information about ISO&#39;s adherence to the World Trade Organization (WTO) principles in the Technical Barriers to Trade (TBT) see </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">www.iso.org/</span><a href="http://www.iso.org/iso/foreword.html" style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt;" target="_blank"> </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">iso/foreword.html</span>.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">This document was prepared by Technical Committee ISO/TC 210, <i>Quality management and corresponding general aspects for medical devices</i>, and IEC/SC 62A, <i>Common aspects of electrical equipment used in medical practice</i>.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">This third edition cancels and replaces the second edition (ISO 14971:2007), which has been technically revised. The main changes compared to the previous edition are as follows:</p><ul id="l6"><li data-list-text="—"><p style="padding-top: 9pt;padding-left: 27pt;text-indent: -20pt;line-height: 94%;text-align: justify;">A clause on normative references has been included, in order to respect the requirements for fixed in Clause 15 of ISO/IEC Directives, Part 2:2018.</p></li><li data-list-text="—"><p style="padding-top: 9pt;padding-left: 27pt;text-indent: -20pt;line-height: 94%;text-align: justify;">The defined terms are updated and many are derived from ISO/IEC Guide 63:2019. Defined terms are printed in italic to assist the reader in identifying them in the body of the document.</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: justify;">Definitions of <i>benefit</i>, <i>reasonably foreseeable misuse </i>and <i>state of the art </i>have been introduced.</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;line-height: 13pt;text-align: justify;">More attention is given to the <i>benefits </i>that are expected from the use of the <i>medical device</i>. The term</p><p class="s3" style="padding-left: 27pt;text-indent: 0pt;line-height: 13pt;text-align: left;">benefit<span class="p">-</span>risk <span class="p">analysis has been aligned with terminology used in some regulations.</span></p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;line-height: 13pt;text-align: justify;">It is explained that the <i>process </i>described in ISO 14971 can be used for managing <i>risks </i>associated</p><p style="padding-left: 27pt;text-indent: 0pt;line-height: 13pt;text-align: left;">with <i>medical devices</i>, including those related to data and systems security.</p></li><li data-list-text="—"><p style="padding-top: 9pt;padding-left: 27pt;text-indent: -20pt;line-height: 94%;text-align: justify;">The method for the evaluation of the overall <i>residual risk </i>and the criteria for its acceptability are required to be defined in the <i>risk management </i>plan. The method can include gathering and reviewing data and literature for the <i>medical device </i>and for similar <i>medical devices </i>and similar other products on the market. The criteria for the acceptability of the overall <i>residual risk </i>can be different from the criteria for acceptability of individual <i>risks</i>.</p></li><li data-list-text="—"><p style="padding-top: 9pt;padding-left: 27pt;text-indent: -20pt;line-height: 94%;text-align: justify;">The requirements to disclose <i>residual risks </i>have been moved and merged into one requirement, after the overall <i>residual risk </i>has been evaluated and judged acceptable.</p></li><li data-list-text="—"><p style="padding-top: 9pt;padding-left: 27pt;text-indent: -20pt;line-height: 94%;text-align: justify;">The review before commercial distribution of the <i>medical device </i>concerns the execution of the <i>risk management </i>plan. The results of the review are documented as the <i>risk management </i>report.</p><p style="text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="—"><p style="padding-left: 61pt;text-indent: -20pt;line-height: 94%;text-align: justify;">The requirements for production and <i>post-production </i>activities have been clarified and restructured. More detail is given on the information to be collected and the actions to be taken when the collected information has been reviewed and determined to be relevant to <i>safety</i>.</p></li><li data-list-text="—"><p style="padding-top: 9pt;padding-left: 61pt;text-indent: -20pt;line-height: 94%;text-align: justify;"><a href="#bookmark86" class="s10">Several informative annexes are moved to the guidance in ISO/TR 24971, which has been revised in parallel. More information and a rationale for the requirements in this third edition of ISO 14971 have been provided in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">Annex A</span><a href="#bookmark93" class="s10">. The correspondence between the clauses of the second edition and those of this third edition is given in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">Annex B</span>.</p></li></ul><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: left;"><a href="https://www.iso.org/members.html" class="s10" target="_blank">Any feedback or questions on this document should be directed to the user’s national standards body. A complete listing of these bodies can be found at </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">www.iso.org/members.html</span>.</p><p style="padding-top: 16pt;text-indent: 0pt;text-align: left;"><br/></p><h3 style="padding-left: 7pt;text-indent: 0pt;text-align: left;"><a name="bookmark2">&zwnj;</a>Introduction<a name="bookmark3">&zwnj;</a></h3><p style="padding-top: 15pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The requirements contained in this document provide <i>manufacturers </i>with a framework within which experience, insight and judgment are applied systematically to manage the <i>risks </i>associated with the use of <i>medical devices</i>.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">This document was developed specifically for <i>manufacturers </i>of <i>medical devices </i>on the basis of established principles of <i>risk management </i>that have evolved over many years. This document could be used as guidance in developing and maintaining a <i>risk management process </i>for other products that are not necessarily <i>medical devices </i>in some jurisdictions and for suppliers and other parties involved in the <i>medical device life cycle</i>.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">This document deals with <i>processes </i>for managing <i>risks </i>associated with <i>medical devices</i>. <i>Risks </i>can be related to injury, not only to the patient, but also to the user and other persons. <i>Risks </i>can also be related to damage to property (for example objects, data, other equipment) or the environment.</p><p class="s3" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Risk management <span class="p">is a complex subject because each stakeholder can place a different value on the acceptability of </span>risks <span class="p">in relation to the anticipated </span>benefits<span class="p">. The concepts of </span>risk management <span class="p">are particularly important in relation to </span>medical devices <span class="p">because of the variety of stakeholders including medical practitioners, the organizations providing health care, governments, industry, patients and members of the public.</span></p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">It is generally accepted that the concept of <i>risk </i>has two key components:</p><ul id="l7"><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">the probability of occurrence of <i>harm</i>; and</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">the consequences of that <i>harm</i>, that is, how severe it might be.</p></li></ul><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">All stakeholders need to understand that the use of a <i>medical device </i>involves an inherent degree of <i>risk</i>, even after the <i>risks </i>have been reduced to an acceptable level. It is well known that in the context of a clinical <i>procedure </i>some <i>residual risks </i>remain. The acceptability of a <i>risk </i>to a stakeholder is influenced by the key components listed above and by the stakeholder’s perception of the <i>risk </i>and the <i>benefit</i>. Each stakeholder’s perception can vary depending upon their cultural background, the socio-economic and educational background of the society concerned and the actual and perceived state of health of the patient. The way a <i>risk </i>is perceived also takes into account other factors, for example, whether exposure to the <i>hazard </i>or <i>hazardous situation </i>seems to be involuntary, avoidable, from a man-made source, due to negligence, arising from a poorly understood cause, or directed at a vulnerable group within society.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">As one of the stakeholders, the <i>manufacturer </i>reduces <i>risks </i>and makes judgments relating to the <i>safety </i>of a <i>medical device</i>, including the acceptability of <i>residual risks</i>. The <i>manufacturer </i>takes into account the generally acknowledged <i>state of the art</i>, in order to determine the suitability of a <i>medical device </i>to be placed on the market for its <i>intended use</i>. This document specifies a <i>process </i>through which the <i>manufacturer </i>of a <i>medical device </i>can identify <i>hazards </i>associated with the <i>medical device</i>, estimate and evaluate the <i>risks </i>associated with these <i>hazards</i>, control these <i>risks</i>, and monitor the effectiveness of the controls throughout the <i>life cycle </i>of the <i>medical device</i>.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The decision to use a <i>medical device </i>in the context of a particular clinical <i>procedure </i>requires the <i>residual risks </i>to be balanced against the anticipated <i>benefits </i>of the <i>procedure</i>. Such decisions are beyond the scope of this document and take into account the <i>intended use</i>, the circumstances of use, the performance and <i>risks </i>associated with the <i>medical device</i>, as well as the <i>risks </i>and <i>benefits </i>associated with the clinical <i>procedure</i>. Some of these decisions can be made only by a qualified medical practitioner with knowledge of the state of health of an individual patient or the patient’s own opinion.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">For any particular <i>medical device</i>, other standards or regulations could require the application of specific methods for managing <i>risk</i>. In those cases, it is necessary to also follow the requirements outlined in those documents.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s12" style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a href="#bookmark61" class="s10">The verbal forms used in this document conform to the usage described in </a><a href="#bookmark61" class="s11">Clause </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">7</span> <span style=" color: #231F20;">of the ISO/</span></p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">IEC Directives, Part 2:2018. For the purposes of this document, the auxiliary verb:</p><ul id="l8"><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;line-height: 13pt;text-align: left;">“shall” means that compliance with a requirement or a test is mandatory for compliance with this</p><p style="padding-left: 61pt;text-indent: 0pt;line-height: 13pt;text-align: left;">document;</p></li><li data-list-text="—"><p style="padding-top: 9pt;padding-left: 61pt;text-indent: -20pt;line-height: 94%;text-align: left;">“should” means that compliance with a requirement or a test is recommended but is not mandatory for compliance with this document;</p></li><li data-list-text="—"><p style="padding-top: 9pt;padding-left: 61pt;text-indent: -20pt;line-height: 94%;text-align: left;">“may” is used to describe permission (e.g. a permissible way to achieve compliance with a requirement or test);</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">“can” is used to express possibility and capability; and</p></li><li data-list-text="—"><p class="s3" style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">“<span class="p">must” is used to express an external constraint that is not a requirement of the document.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 1pt;text-align: left;"/><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="text-indent: 0pt;text-align: left;"/><h2 style="padding-left: 41pt;text-indent: 0pt;line-height: 90%;text-align: left;"><a name="bookmark4">&zwnj;</a>Medical devices — Application of risk management to medical devices<a name="bookmark5">&zwnj;</a><a name="bookmark6">&zwnj;</a><a name="bookmark7">&zwnj;</a></h2><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><ol id="l9"><li data-list-text="1"><h4 style="padding-left: 61pt;text-indent: -19pt;text-align: left;">Scope</h4><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">This document specifies terminology, principles and a <i>process </i>for <i>risk management </i>of <i>medical devices</i>, including software as a <i>medical device </i>and <i>in vitro diagnostic medical devices</i>. The <i>process </i>described in this document intends to assist <i>manufacturers </i>of <i>medical devices </i>to identify the <i>hazards </i>associated with the <i>medical device</i>, to estimate and evaluate the associated <i>risks</i>, to control these <i>risks</i>, and to monitor the effectiveness of the controls.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The requirements of this document are applicable to all phases of the <i>life cycle </i>of a <i>medical device</i>. The <i>process </i>described in this document applies to <i>risks </i>associated with a <i>medical device</i>, such as <i>risks </i>related to biocompatibility, data and systems security, electricity, moving parts, radiation, and usability.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The <i>process </i>described in this document can also be applied to products that are not necessarily <i>medical devices </i>in some jurisdictions and can also be used by others involved in the <i>medical device life cycle</i>.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">This document does not apply to:</p></li></ol></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">decisions on the use of a <i>medical device </i>in the context of any particular clinical <i>procedure</i>; or</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">business <i>risk management</i>.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">This document requires <i>manufacturers </i>to establish objective criteria for <i>risk </i>acceptability but does not specify acceptable <i>risk </i>levels.</p><p class="s3" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Risk management <span class="p">can be an integral part of a quality management system. However, this document does not require the </span>manufacturer <span class="p">to have a quality management system in place.</span></p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">NOTE   Guidance on the application of this document can be found in ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">]</span>.</p><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p><ol id="l10"><li data-list-text="2"><h4 style="padding-left: 61pt;text-indent: -19pt;text-align: left;">Normative references</h4><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">There are no normative references in this document.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="3"><h4 style="padding-left: 61pt;text-indent: -19pt;text-align: left;">Terms and definitions</h4><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">For the purposes of this document, the following terms and definitions apply.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">ISO and IEC maintain terminological databases for use in standardization at the following addresses:</p></li></ol></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;"><a href="https://www.iso.org/obp/ui" class="s10" target="_blank">ISO Online browsing platform: available at </a><a href="https://www.iso.org/obp/ui" class="s11" target="_blank">https://www.iso.org/obp</a></p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;"><a href="http://www.electropedia.org/" class="s10" target="_blank">IEC Electropedia: available at </a><a href="http://www.electropedia.org/" class="s11" target="_blank">http://www.electropedia.org/</a></p></li></ul><p class="s15" style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.1</p><p class="s16" style="padding-left: 41pt;text-indent: 0pt;line-height: 12pt;text-align: left;">accompanying documentation</p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">materials accompanying a <i>medical device </i><a href="#bookmark14" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.10</span>) and containing information for the user or those accountable for the installation, use, maintenance, decommissioning and disposal of the <i>medical device </i><a href="#bookmark14" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.10</span>), particularly regarding safe use</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Note 1 to entry: The <i>accompanying documentation </i>can consist of the instructions for use, technical description, installation manual, quick reference guide, etc.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2" style="padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">Note 2 to entry: <i>Accompanying documentation </i>is not necessarily a written or printed document but could involve auditory, visual, or tactile materials and multiple media types.</p><p class="s15" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark8">&zwnj;</a>3.2</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">bene𝑓it</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">positive impact or desirable outcome of the use of a <i>medical device </i><a href="#bookmark14" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.10</span>) on the health of an individual, or a positive impact on patient management or public health</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Note 1 to entry: <i>Benefits </i>can include positive impact on clinical outcome, the patient’s quality of life, outcomes related to diagnosis, positive impact from diagnostic devices on clinical outcomes, or positive impact on public health.</p><p class="s15" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark9">&zwnj;</a>3.3</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">harm</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 165%;text-align: left;">injury or damage to the health of people, or damage to property or the environment [SOURCE: ISO/IEC Guide 63:2019, 3.1]</p><p class="s15" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark10">&zwnj;</a>3.4</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">hazard</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">potential source of <i>harm </i><a href="#bookmark9" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.3</span>)</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO/IEC Guide 63:2019, 3.2]</p><p class="s15" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.5</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">hazardous situation</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 172%;text-align: left;">circumstance in which people, property or the environment is/are exposed to one or more <i>hazards </i><a href="#bookmark10" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.4</span>) <a href="#bookmark98" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt;">Note 1 to entry: See </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 10pt;">Annex C</span><span class="s20"> </span><span class="s18">for an explanation of the relationship between hazard and hazardous situation. </span>[SOURCE: ISO/IEC Guide 63:2019, 3.3, modified — Note 1 to entry added.]</p><p class="s15" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;"><a name="bookmark11">&zwnj;</a>3.6</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">intended use intended purpose</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">use for which a product, <i>process </i><a href="#bookmark18" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.14</span>) or service is intended according to the specifications, instructions and information provided by the <i>manufacturer </i><a href="#bookmark13" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.9</span>)</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Note 1 to entry: The intended medical indication, patient population, part of the body or type of tissue interacted with, user profile, use environment, and operating principle are typical elements of the <i>intended use</i>.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO/IEC Guide 63:2019, 3.4]</p><p class="s15" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.7</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">in vitro diagnostic medical device IVD medical device</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">device, whether used alone or in combination, intended by the <i>manufacturer </i><a href="#bookmark13" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.9</span>) for the in vitro examination of specimens derived from the human body solely or principally to provide information for diagnostic, monitoring or compatibility purposes and including reagents, calibrators, control materials, specimen receptacles, software, and related instruments or apparatus or other articles</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO 18113-1:2009, 3.27, modified — NOTE deleted.]</p><p class="s15" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark12">&zwnj;</a>3.8</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">life cycle</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">series of all phases in the life of a <i>medical device </i><a href="#bookmark14" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.10</span>), from the initial conception to final decommissioning and disposal</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO/IEC Guide 63:2019, 3.5]</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s15" style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark13">&zwnj;</a>3.9</p><p class="s16" style="padding-left: 41pt;text-indent: 0pt;line-height: 12pt;text-align: left;">manufacturer</p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">natural or legal person with responsibility for the design and/or manufacture of a <i>medical device </i><a href="#bookmark14" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.10</span>) with the intention of making the <i>medical device </i><a href="#bookmark14" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.10</span>) available for use, under his name, whether or not such a <i>medical device </i><a href="#bookmark14" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.10</span>) is designed and/or manufactured by that person himself or on his behalf by another person(s)</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Note 1 to entry: The natural or legal person has ultimate legal responsibility for ensuring compliance with all applicable regulatory requirements for the <i>medical device </i>in the countries or jurisdictions where it is intended to be made available or sold, unless this responsibility is specifically imposed on another person by the Regulatory Authority (RA) within that jurisdiction.</p><p class="s2" style="padding-top: 10pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Note 2 to entry: The <i>manufacturer’s </i>responsibilities are described in other GHTF guidance documents. These responsibilities include meeting both pre-market requirements and post-market requirements, such as adverse event reporting and notification of corrective actions.</p><p class="s2" style="padding-top: 10pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Note  3  to  entry:  “Design  and/or  manufacture”  may  include  specification  development,  production, fabrication, assembly, processing, packaging, repackaging, labelling, relabelling, sterilization, installation, or remanufacturing of a <i>medical device</i>; or putting a collection of devices, and possibly other products, together for a medical purpose.</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Note 4 to entry: Any person who assembles or adapts a <i>medical device </i>that has already been supplied by another person for an individual patient, in accordance with the instructions for use, is not the <i>manufacturer</i>, provided the assembly or adaptation does not change the <i>intended use </i>of the <i>medical device</i>.</p><p class="s2" style="padding-top: 10pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Note 5 to entry: Any person who changes the <i>intended use </i>of, or modifies, a <i>medical device </i>without acting on behalf of the original <i>manufacturer </i>and who makes it available for use under his own name, should be considered the <i>manufacturer </i>of the modified <i>medical device</i>.</p><p class="s2" style="padding-top: 10pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Note 6 to entry: An authorised representative, distributor or importer who only adds its own address and contact details to the <i>medical device </i>or the packaging, without covering or changing the existing labelling, is not considered a <i>manufacturer</i>.</p><p class="s2" style="padding-top: 10pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Note 7 to entry: To the extent that an accessory is subject to the regulatory requirements of a <i>medical device</i>, the person responsible for the design and/or manufacture of that accessory is considered to be a <i>manufacturer</i>.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">[SOURCE: ISO/IEC Guide 63:2019, 3.6]</p><p class="s15" style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark14">&zwnj;</a>3.10</p><p class="s16" style="padding-left: 41pt;text-indent: 0pt;line-height: 12pt;text-align: left;">medical device</p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">instrument, apparatus, implement, machine, appliance, implant, reagent for in vitro use, software, material or other similar or related article, intended by the <i>manufacturer </i><a href="#bookmark13" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.9</span>) to be used, alone or in combination, for human beings, for one or more of the specific medical purpose(s) of</p><ul id="l11"><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">diagnosis, prevention, monitoring, treatment or alleviation of disease,</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">diagnosis, monitoring, treatment, alleviation of or compensation for an injury,</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">investigation, replacement, modification, or support of the anatomy or of a physiological process,</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">supporting or sustaining life,</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">control of conception,</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">disinfection of <i>medical devices </i><a href="#bookmark14" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.10</span>),</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">providing information by means of in vitro examination of specimens derived from the human body,</p></li></ul><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">and which does not achieve its primary intended action by pharmacological, immunological or metabolic means, in or on the human body, but which may be assisted in its function by such means</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Note 1 to entry: Products which can be considered to be <i>medical devices </i>in some jurisdictions but not in others</p><p class="s2" style="padding-left: 41pt;text-indent: 0pt;line-height: 11pt;text-align: left;">include:</p><p style="text-indent: 0pt;text-align: left;"><br/></p><ul id="l12"><li data-list-text="—"><p class="s2" style="padding-left: 27pt;text-indent: -20pt;text-align: left;">disinfection substances;</p></li><li data-list-text="—"><p class="s2" style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">aids for persons with disabilities;</p></li><li data-list-text="—"><p class="s2" style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">devices incorporating animal and/or human tissues;</p></li><li data-list-text="—"><p class="s2" style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">devices for in vitro fertilization or assisted reproduction technologies.</p></li></ul><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO/IEC Guide 63:2019, 3.7]</p><p class="s15" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark15">&zwnj;</a>3.11</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">objective evidence</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">data supporting the existence or verity of something</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Note 1 to entry: <i>Objective evidence </i>can be obtained through observation, measurement, test or by other means.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO 9000:2015, 3.8.3, modified — Note 2 to entry deleted.]</p><p class="s15" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark16">&zwnj;</a>3.12</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">post-production</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">part of the <i>life cycle </i><a href="#bookmark12" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.8</span>) of the <i>medical device </i><a href="#bookmark14" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.10</span>) after the design has been completed and the <i>medical device </i><a href="#bookmark14" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.10</span>) has been manufactured</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">EXAMPLE    Transportation, storage, installation, product use, maintenance, repair, product changes, decommissioning and disposal.</p><p class="s15" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark17">&zwnj;</a>3.13</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">procedure</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 172%;text-align: left;">specified way to carry out an activity or a <i>process </i><a href="#bookmark18" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.14</span>) <span class="s18">Note 1 to entry: </span><span class="s17">Procedures </span><span class="s2">can be documented or not. </span><span class="s21">[SOURCE: ISO 9000:2015, 3.4.5]</span></p><p class="s15" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;"><a name="bookmark18">&zwnj;</a>3.14</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">process</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">set of interrelated or interacting activities that use inputs to deliver an intended result</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">Note 1 to entry: Whether the “intended result” of a <i>process </i>is called output, product or service depends on the context of the reference.</p><p class="s2" style="padding-top: 10pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">Note 2 to entry: Inputs to a <i>process </i>are generally the outputs of other <i>processes </i>and outputs of a <i>process </i>are generally the inputs to other <i>processes</i>.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Note 3 to entry: Two or more interrelated and interacting <i>processes </i>in series can also be referred to as a <i>process</i>.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO 9000:2015, 3.4.1, modified — Notes to entry 4, 5 and 6 are deleted.]</p><p class="s15" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.15</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">reasonably foreseeable misuse</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">use of a product or system in a way not intended by the <i>manufacturer </i><a href="#bookmark13" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.9</span>), but which can result from readily predictable human behaviour</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">Note 1 to entry: Readily predictable human behaviour includes the behaviour of all types of users, e.g. lay and professional users.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Note 2 to entry: <i>Reasonably foreseeable misuse </i>can be intentional or unintentional.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO/IEC Guide 63:2019, 3.8]</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s15" style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark19">&zwnj;</a>3.16</p><p class="s16" style="padding-left: 41pt;text-indent: 0pt;line-height: 12pt;text-align: left;">record</p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">document stating results achieved or providing evidence of activities performed</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: left;">Note 1 to entry: <i>Records </i>can be used, for example, to formalize traceability and to provide evidence of <i>verification</i>, preventive action and corrective action.</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">Note 2 to entry: Generally <i>records </i>need not be under revision control.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO 9000:2015, 3.8.10]</p><p class="s15" style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.17</p><p class="s16" style="padding-left: 41pt;text-indent: 0pt;line-height: 12pt;text-align: left;">residual risk</p><p class="s3" style="padding-left: 41pt;text-indent: 0pt;line-height: 165%;text-align: left;">risk <span class="p">remaining after </span>risk control <a href="#bookmark23" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.21</span><span class="p">) measures have been implemented [SOURCE: ISO/IEC Guide 63:2019, 3.9]</span></p><p class="s15" style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark20">&zwnj;</a>3.18</p><p class="s16" style="padding-left: 41pt;text-indent: 0pt;line-height: 12pt;text-align: left;">risk</p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">combination of the probability of occurrence of <i>harm </i><a href="#bookmark9" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.3</span>) and the <i>severity </i><a href="#bookmark26" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.27</span>) of that <i>harm </i><a href="#bookmark9" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.3</span>)</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO/IEC Guide 63:2019, 3.10, modified — Note 1 to entry deleted.]</p><p class="s15" style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark21">&zwnj;</a>3.19</p><p class="s16" style="padding-left: 41pt;text-indent: 0pt;line-height: 12pt;text-align: left;">risk analysis</p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">systematic use of available information to identify <i>hazards </i><a href="#bookmark10" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.4</span>) and to estimate the <i>risk </i><a href="#bookmark20" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.18</span>)</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO/IEC Guide 63:2019, 3.11]</p><p class="s15" style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark22">&zwnj;</a>3.20</p><p class="s16" style="padding-left: 41pt;text-indent: 0pt;line-height: 12pt;text-align: left;">risk assessment</p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">overall <i>process </i><a href="#bookmark18" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.14</span>) comprising a <i>risk analysis </i><a href="#bookmark21" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.19</span>) and a <i>risk evaluation </i><a href="#bookmark22" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.20</span>)</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO/IEC Guide 51:2014, 3.11]</p><p class="s15" style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark23">&zwnj;</a>3.21</p><p class="s16" style="padding-left: 41pt;text-indent: 0pt;line-height: 12pt;text-align: left;">risk control</p><p class="s3" style="padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: left;">process <a href="#bookmark18" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.14</span><span class="p">) in which decisions are made and measures implemented by which </span>risks <a href="#bookmark20" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.18</span><span class="p">) are reduced to, or maintained within, specified levels</span></p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO/IEC Guide 63:2019, 3.12]</p><p class="s15" style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.22</p><p class="s16" style="padding-left: 41pt;text-indent: 0pt;line-height: 12pt;text-align: left;">risk estimation</p><p class="s3" style="padding-left: 41pt;text-indent: 0pt;line-height: 12pt;text-align: left;">process <a href="#bookmark18" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.14</span><span class="p">) used to assign values to the probability of occurrence of </span>harm <a href="#bookmark9" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.3</span><span class="p">) and the </span>severity <a href="#bookmark26" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.27</span><span class="p">)</span></p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">of that harm</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO/IEC Guide 63:2019, 3.13]</p><p class="s15" style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.23</p><p class="s16" style="padding-left: 41pt;text-indent: 0pt;line-height: 12pt;text-align: left;">risk evaluation</p><p class="s3" style="padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: left;">process <a href="#bookmark18" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.14</span><span class="p">) of comparing the estimated </span>risk <a href="#bookmark20" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.18</span><span class="p">) against given </span>risk <a href="#bookmark20" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.18</span><span class="p">) criteria to determine the acceptability of the </span>risk <a href="#bookmark20" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.18</span><span class="p">)</span></p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO/IEC Guide 63:2019, 3.14]</p><p class="s15" style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark24">&zwnj;</a>3.24</p><p class="s16" style="padding-left: 41pt;text-indent: 0pt;line-height: 12pt;text-align: left;">risk management</p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: left;">systematic application of management policies, <i>procedures </i><a href="#bookmark17" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.13</span>) and practices to the tasks of analysing, evaluating, controlling and monitoring <i>risk </i><a href="#bookmark20" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.18</span>)</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO/IEC Guide 63:2019, 3.15]</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s15" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark25">&zwnj;</a>3.25</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">risk management 𝑓ile</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">set of <i>records </i><a href="#bookmark19" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.16</span>) and other documents that are produced by <i>risk management </i><a href="#bookmark24" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.24</span>)</p><p class="s15" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.26</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">safety</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">freedom from <i>unacceptable risk </i><a href="#bookmark20" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.18</span>)</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO/IEC Guide 63:2019, 3.10]</p><p class="s15" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark26">&zwnj;</a>3.27</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">severity</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">measure of the possible consequences of a <i>hazard </i><a href="#bookmark10" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.4</span>)</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO/IEC Guide 63:2019, 3.17]</p><p class="s15" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.28</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">state of the art</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">developed stage of technical capability at a given time as regards products, <i>processes </i><a href="#bookmark18" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.14</span>) and services, based on the relevant consolidated findings of science, technology and experience</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Note 1 to entry: The <i>state of the art </i>embodies what is currently and generally accepted as good practice in technology and medicine. The <i>state of the art </i>does not necessarily imply the most technologically advanced solution. The <i>state of the art </i>described here is sometimes referred to as the “generally acknowledged <i>state of the art</i>”.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">[SOURCE: ISO/IEC Guide 63:2019, 3.18]</p><p class="s15" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><a name="bookmark27">&zwnj;</a>3.29</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">top management</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">person or group of people who directs and controls a <i>manufacturer </i><a href="#bookmark13" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.9</span>) at the highest level</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">[SOURCE: ISO 9000:2015, 3.1.1, modified — “An organization” replaced by “a <i>manufacturer</i>”, Notes to entry deleted.]</p><p class="s15" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.30</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">use error</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">user action or lack of user action while using the <i>medical device </i><a href="#bookmark14" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.10</span>) that leads to a different result than that intended by the <i>manufacturer </i><a href="#bookmark13" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.9</span>) or expected by the user</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Note 1 to entry: <i>Use error </i>includes the inability of the user to complete a task.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Note 2 to entry: <i>Use error</i>s can result from a mismatch between the characteristics of the user, user interface, task, or use environment.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Note 3 to entry: Users might be aware or unaware that a <i>use error </i>has occurred.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Note 4 to entry: An unexpected physiological response of the patient is not by itself considered <i>use error</i>.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Note 5 to entry: A malfunction of a <i>medical device </i>that causes an unexpected result is not considered a <i>use error</i>.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">[SOURCE: IEC 62366-1:2015, 3.21, modified — Note 6 to entry deleted.]</p><p class="s15" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">3.31</p><p class="s16" style="padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">veri𝑓ication</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: left;">confirmation, through the provision of <i>objective evidence </i><a href="#bookmark15" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.11</span>), that specified requirements have been fulfilled</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Note 1 to entry: The <i>objective evidence </i>needed for a <i>verification </i>can be the result of an inspection or of other forms of determination such as performing alternative calculations or reviewing documents.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Note 2 to entry: The activities carried out for <i>verification </i>are sometimes called a qualification <i>process</i>.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Note 3 to entry: The word “verified” is used to designate the corresponding status.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 41pt;text-indent: 0pt;text-align: left;"><a name="bookmark28">&zwnj;</a>[SOURCE: ISO/IEC Guide 63:2019, 3.19]<a name="bookmark29">&zwnj;</a><a name="bookmark30">&zwnj;</a></p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p><ol id="l13"><li data-list-text="4"><h4 style="padding-left: 61pt;text-indent: -19pt;text-align: left;">General requirements for <i>risk management </i>system</h4><ol id="l14"><li data-list-text="4.1"><p class="s23" style="padding-top: 14pt;padding-left: 70pt;text-indent: -28pt;text-align: left;"><a name="bookmark31">&zwnj;</a>Risk management process</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">The <i>manufacturer </i>shall establish, implement, document and maintain an ongoing <i>process </i>for:</p><ol id="l15"><li data-list-text="a)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">identifying <i>hazards </i>and <i>hazardous situations </i>associated with a <i>medical device</i>;</p></li><li data-list-text="b)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">estimating and evaluating the associated <i>risks</i>;</p></li><li data-list-text="c)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">controlling these <i>risks</i>, and</p></li><li data-list-text="d)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">monitoring the effectiveness of the <i>risk control </i>measures.</p></li></ol><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 165%;text-align: left;">This <i>process </i>shall apply throughout the <i>life cycle </i>of the <i>medical device</i>. This <i>process </i>shall include the following elements:</p><ul id="l16"><li data-list-text="—"><p class="s3" style="padding-left: 61pt;text-indent: -20pt;text-align: left;">risk analysis<span class="p">;</span></p></li><li data-list-text="—"><p class="s3" style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">risk evaluation<span class="p">;</span></p></li><li data-list-text="—"><p class="s3" style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">risk control<span class="p">; and</span></p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">production and <i>post-production </i>activities.</p></li></ul><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Where a documented product realization <i>process </i>exists, it shall incorporate the appropriate parts of</p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">the <i>risk management process</i>.</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">NOTE 1  Product realization <i>processes </i>are described in, for example, Clause 7 of ISO 13485:2016<a href="#bookmark109" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">5</span><span class="s13">]</span>.</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE 2   A documented <i>process </i>within a quality management system can be used to address <i>safety </i>in a systematic manner, in particular to enable the early identification of <i>hazards </i>and <i>hazardous situations </i>in complex <i>medical devices</i>.</p><p class="s2" style="padding-top: 10pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE 3   A schematic representation of the <i>risk management process </i><a href="#bookmark34" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt;">is shown in </a><a href="#bookmark34" class="s24">Figure </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 10pt;">1</span>. Depending on the specific <i>life cycle </i>phase, individual elements of <i>risk management </i>can have varying emphasis. Also, <i>risk management </i>activities can be performed iteratively or in multiple steps as appropriate to the <i>medical device</i><a href="#bookmark93" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt;">. </a><a href="#bookmark93" class="s24">Annex </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 10pt;">B</span> contains a more detailed overview of the steps in the <i>risk management process</i>.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the appropriate documents.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s26" style="padding-left: 82pt;text-indent: 0pt;text-align: left;"><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="11" height="98" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAAsAAABiCAYAAACGVym0AAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAMCElEQVRYhY1XeVQT9xb+TRYgyBoCSIQshH0XQVEQkB2te8UenwuLx76qtYoCYmvRZ9+ptk+pFde+ooDKIkFcEGWrLMoWQAFBxRCUJBCWEJYsTCYz7492UmjsOW/OmXNmuXPn+333u/ebARiGAQzDwK2bNz+vr6uPwM9hGCZVV1Wtwc8xDAMkAABI2LmrfHJSRl2+IrCazWb10Rctek8ikZCnv/22xtLKatjT07MNAPB7MIvN7ivhcnd1vuz0v3r58lEbOn3Qz8+vYXh4yPZ5Q0MEHgzhr+jq7PR7cP/+No0GJb5obw/o7e31xjAM+iX717Urg4MrAAAAQlEU4BuGYRAEQRgAACAIQoZhWM/Q0FCO34cwDAMAACAZHqZfzMr62tTUbMLL26vVw8OjzZxKHXv//r2Ds7NzN54NYBgGMs+ePclhsjAOk4Xiu6ujk6qosDBhHhsAAMC2t3+T8a+T+6Kjo+82NzeHNDc1hXZ3dfvqkfXguTgBhmGA/47v9NX+/bfb29qWoSgK5u54jPbg4oWsY/jrl/n5Dx3Ytz8/Lydnr1gstsVjiCdOnAAAADAgGHAMWB7w1IZuMzg7O0tp4/GCqior1zs5O3W7u7u/mAcDRVEwIpFYKxQKCoqiAIZhUntbW8C7d++cdWA01NeHO7DYmuX+S0VDQ0N0mUxmxmttXTFXGwR8oc1NTaEpaanpgSuDKvNycvfr6+ur/n3qu8zx8XFLPIaAP2VsbDLJZLH6vj9zJkkkFLL09fVVmzZvzil7+HCrDs+xq2OLY6NjuqKiokrHxsasX754sYzH4wW5ubl16PCMoiioeFKxbrn/UhGHyUIdWGyNu7OL/NWrV954jFYb+IMIgpBevnixTCgUsv2XLq2j0+kfIAiaLyTpuJSWl5u7z5xqPubm5vaSyWT2mZiayiQSCZ3BYAjmwfjp3LkTuJAcWGyNkz1H7e7iMvNRIS20sRk8npFxIGRVaPnTmpo1zxqeRQgEAkcSiazWWSAMw6Q9u3eX9vT0eGk0GghFUYAgCFGj0UA6FbxTVBTvwGIjjmx7JMB/qSj18JHs+/fubx0dHbXSqaBkWLJoWUBAbVh4+AMTExNZ2cOHWw8dOJD/tOa3NTowhEIh44fTp79XwzAJUauJSqXSoKmxMfh1b6+HDs/XrlxJLeGW7FqwwHB6x85dWY7OTt10On3QzMxsHOdZCwNAEKZWq8n9/H7nI8nJuRvXruOtWLpMdO9u6XY8REtdTEwMNzExMVODokRBf79zVWXVuufPnoUbUCgKHcwTUik1LSXlv9ezs79EEISIoihQKBSUj1J38ULWsVXBIX3+vr6SkuLiHf18vuPuhMQHCIIQdKiD4Vn97JwbsbfyC1Y1NDREstjsPnuO/eu62toYrfjxA5/Fi5sOHThwG0VRAgQgAEEQWGhjI3zz+o2XDmaNRgPtSdpd6mTPUTtzHODQoJV8Z47DbEkxd4cOZgzDgFqtJt0pKorftG59U1RYeE96atovarWapFOU3t5eL3h2Vt964UIRlUodIxAIKJFIRPCCzONZODjI3vv5P0v09PRmKRSKws/fvz48IvyBz2LfJjuGXb+BgYFKO59vZF//qquz03+B0YJpXisv6MP79xwMwyCNRkNaZLtoIO/WrXAt3nP/OXsSb04EQQgCgcAhPTXtWk11TeyGtWtbEnfFl2kJ9/P3a9i57R/Vd7klO4aHh23Nzc3HmCwmf3pqyryIy12hVCkNSfgCAoOCqtasXVtwNDX1VyKRqCGTyTAMwwZp6ekpZDIZodPpH/7qKYT+/n6nwvz8Pfx371zc3D06GAwGv729bUU7ry1Qi7nuaW1UCZe7fUAg4MhkMjO8D7u7u32iIyK7c27c2E/CeSaRSeqU5MO5RCIRoVAoCksrq2EOh9MbGR1VWva43ItAIKBantt4vMCUtLSj5ubmY1WVlRt4ra1BIyMjNlEx0XcJBAI6TxvnMzO/bW5uXonPvQmplHr4UHLO5OSkqY5N6OvrqxJ27no8Ihmh29BtBvX09GGxWMQQi0RMD0/P9nmZURQF165ePezp6jblwGIjbk7OCke2vfr2zZt7tEKaSx0AAExMTNBamppC3r596+Hs4toZFh72gEQiIQDMmaIqlcqg7GFZHI1Gk7i6uXYaGRlN6unpzU5PT5uam5tL58G4lJWVPseGlf6+SyRBAcvfFxX8OUW1bWVsbDx5JDX1WMm90qUJSUmZZmZm43K53JhAJMwrMcAwDEilUurhQ4dyxsfHLVAUBRqNBpqcnDRVyOWGOm11+dKlNE9Xt2kfD8+JjevWNV+8cOFYb0+vp1KpNNCBQTGgKCKjo+7SLC0lgn6B0/nMn058Ehv78tHDsjg8RsuGUqk0NDAwUGAYBs3MzJjIZDJqO48XyGAy+b5LljTOC35w//5nfW/eekTFxnDt7OwEFApFTiKRNCqViqL99MHxND5/HopT5+XmPhkcGNT/SUxsx0cNqKW5Ofjni1lbaTTL4arKyvUlxcXx0vFxK7x6AACg/Vq5cP7nb2qqq1fj51NTUybpaWnXpFIpFb9GzMjIAAAAYGpqIkuMTyjv6GhfbmJiOmFJo0nevHnrKRaJmV7eXq3zMqMoCkq43O1ebu5TDiy25g/zRIqL7sTj9+d5NwAAyCYmqAOCAccPgx/sbW1tB7y8vVtIJJJmHnUzMzNGVy9dTreg0SSrwlaVWVpZDREIBHR0ZMTG7q/efeH8+W8c2faII9se4TBZmiXePmPBgUH9RYWFiVrq8MxUC4vRI6kpx4JDQ8s72tpWPC5/vPlFR0cAkUBEtFDxp5RKpcGRQ8k3Bj8MMtVqtdaAPqq6Ei53h4ujk8rd2UUeHRHZfWDf/oJ7d0u3TU1NmeioTigUsvz9/etDQkPKRyQSesWTJxuSDx7Me1xe/ikeoy33ho0b8xRyudGR1NR0FEWJIxIJXSgUMS0sqKM6nXIzN++LkKCV/K2fbqkrLChIGhoaos+qVHpzTVObWS6XG42OjiyUDA8vauPxAgEAwMLCYuTkd6f2RsfE3J0HI3bN6jvxiQnnpVKppVgkYvB4vMDqyqr1CrnCSKdT/m7DMAzofKr9P5uWOrFYbKeQKxb8NevcZFoDqqqo2LBv7xfFKIpqVz88NGRb+7Q2VlsUCPrd1AlEIjKrUlGuXr58tL6uPmpP0u4HsdHR3aOjIzZ4DHjW0BCmVCoNYBgmoygKZRw/foHDZKFO9hz1Z1vinvb29HhqR64j215NJpPVDAaj355j/9rF1bWTz+e7HD12LMXKykoMQRCmZWPX9h2P7Rh2/fW1dTFisdgOwzAChmEQjUaTsNisvoPJh48HLA+oBQAAMDMzswCf/BKJZGFTY2PItStXjmzb+lmNq6OT8k5hUYKORLu7u31yb+TsVcjlhvgUVSgUlOnpaWMdiTbU10c11NdFz8Kw/u2bN79YExPT+e3X31yhUChyHeLP/vjjKZFIZNfV1bXYmeMABy4LGFy5InCg/NGjTTqqs7a2FifFJzySjo9bmpmbjz18XO4tkUhsaqqq1+mU+9O4uGw2m/3Wytp6KOvypS0Aw8Ct3Lx982D0vHrlJf9jUXP/0oRCISP54KHc1paWQK3Djo2MFjU01EdNTEzQfjp77hSfz3eFIIDZczhvIqMiSxVKpRGNRhsBAACou6trsUw2SX3V3bXkh9NnTuNvJJPJMJVKHTt4OPnbLXFx2QAAQHL38OgAAABjY6Op1o522pBYzOjp6fFpbWld2fT8eRgA4E+NoigKGurrI3KuX98vFols5/5Z/vGrR9ZWsKa6ejVuD/6+vhI+n++EIAjh9evXHplnz524U1QUr1XdyYyM8xQKReHt7dNSwuXulMvlxgKBwGl4aMgOAIB9/8OZpC1xcdcBAIA0q5o12Pfll99RqdTR8MiIe2Ehoe9MjI1lsatX3/HwcG8PDg0txyGTMIBB8Tt2PvHy9mpd7OvbaG1tLb5VkB+KGw8Mw/p4MJSemnatqLBw95w+hahU6oi3j3cLzdJy2HfJkkacOtDV2emrVquJr3t7PQry85OOpqb+EhUe8Qr3lbnD/G/nxqRMZl5RUbGBSCRqNm3enAsAAP8DKinPrQDPioUAAAAASUVORK5CYIIA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="11" height="24" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAAsAAAAYCAYAAAAs7gcTAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAACzklEQVQ4jW1SXUhTYRh+P89xRjmcOsEEmWil/ZjTIJeLAr1L/EkRrRmxi1GQSmhGZdpF4b1pQpQRhPhDWGZtWsx5k6CpC5qW4c+gpi5l6pmbO+e483ah5zRdD3zwvfB+z/u8z/MRQRCAEAKCIJDRkZHz83PzRxCFEAGRMOuMIvZg7O+i4uJXAAA07MAyaMm9bjD0ImIISEB81Nh4Tayk5sXFhfiMUxnDV/X6x6GhoRwBAgyzHhEulzPSW0EQABHBbrcnPqhvaPb7/QQRARGB5zjaPj+fJNYS8/epKfX7vr6yQbM5j6IoPyCCx+sNr66pvq9KSJjdJWNzc3M/TVFbYTKZDwgAAEGapngIhChjbnbusM/nCxNHIiLwPE/b7XZJBhGtAwDgOE62uroaDQAEEIFhGMXy8nJsllY7uIv55/T0sYw09UqSKgH/HZXQ0d5uCFpw+PNwjlKpdGbnZPeNjX45l3lGY5kYn9AeT02dCNLc3dmlX1pcjGNZVqYru2TmOI42fjAW95tMF0VmKa3klORvtTW3Xv5xOuOioiJXqm5UdLc0NTVM2ibTg5hZlpXdrKxqt9lsaofDEZ9+Ms11IuXohtVqPf1fNxBRurMsGwYAyHFcmFwudwMAkPq6ulZAgO0gAoAAjJuJ0Gq15pLS0hcAAHRXR6fBv+Wngeyh3pml0WiGpF9XUVX5ML+goJ0QgkAIEkJwu5vg2vpatJthIsTmXZo9Hs+B8bGxszzPyxSRkStqtXqUoih/kBszMzPJWZmaXwEJCvm5uWMulysqKMEhi+WCZ2NDrisvb41WKp0cx+77NPCx0GQ0llzW6Z7uYh4w9Re2trTcDfx1boaRP2luvhfEnHgo6Ufb82c1ypiYpVCa3kIE+Gq1ajxeb/ibnp4r79726qQFX3d36+/U3m7bax2AmFiAG/1GU5FjwaFSKBSuwGC2/QcYNJvz/gLZ9rdVKTAiXwAAAABJRU5ErkJgggAA"/></td></tr></table></span>	<span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="70" height="11" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEYAAAALCAYAAADC6Ps2AAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAIFUlEQVRIidVVeVDT+RV/vx8JkZAFghIhAZIQIclPIQfIIcfI0aogrMe6rgfl8Gi7tQpOO9PFQmW1M+2uglt13a7K6CoioLIqWkQFtatcIQlgINskHAmHIYAY7pDk2z8wO1un/cNtO9N+Zr5/ve977/N5xzwMIQQd7e2h5VfL98BrUCiUmfiEhDsxsTEPAACam5riio8XHfnDJ3/MZnM4OngDL8fGFmdlZNZ0qlSSu/dqgpcFBna9+ee/ga7OrpDM9PT7VquV1KKQL8FxHL2Nf37eoTNUV9fJjw7l/fpNGw4AICQI5dUrV376vKMjdH/OgUK73eaUmZ5eq5DLIwEARkdGGXQ6fcSHyTT8swR0T89RT09PkyuNNhHA46l/iMgfAr6A32GxWJxDRKLmty0KQgimpibf4f0LviQAAK1GSwAASKXSZwwGY0gkFjdfuvgVpu/T86xWK3lwcNA/PjGh2tnZ2TI7O7uosqJi19joqJe7h8dYQmLibV9f3942pTJCJBY12axWUllFxW4AgNS0tDI3N7dxR7KpqSnanerqrUODg35CglCaTCafrR988OXj+kfJ3d06gTQ09Ons7CxV1iKLSVmfUu6YvJGREcad29Vbx8fHF0tDpc+GhoZ839+6taRbpxNMTEx4iCWSpkd19ckDgwPslSvDnwTxg1TXr13LcMKdbBs2bbys1WiE92pqNtntCPf19e1LXp9SfrWsbC9fIOyQhoY+AwBQPX8uqXtYtx7DMMTmsLWAEIIrpaV7eWwOullVtd1ms+HZGZl3IsLChoxGo7fRaPTmsTkod/+Bywgh2Llt+4P3N7/3V71ez9mY9m7T/draNK1Wy+exOejE8aLDdrsdS4qPVx88kHPJYrGQEUKAEIIRk4mRtDpefWDfL6/09vTwQojlr+JWRfcghKCxoTGOx+agvbt23zx39mxuCLHcvHPbtocIIVCr1SvCxJLhomPHPm6VyaJ4bA7Kysi4ixCCivLyLB6bgx7V169tlclW8dgcdPrkqTyEEBz/9NiRLZs2f6PVaAREEH/6QknJ/oZnz1aHSaTDdrsdjhQWFvPYHNTV2RXcKmuN4vOWWapu3NhRc/cvm36UkNiJAwC0KZQRAACll0t/nhSf8K3NZiOVVVTEMRiMFwaDIQAAQCwRNwEA9BsM3GGjkYkQws78+YuNsXFxtQq5PAoAwNfPr+dgTs6lrOxdxceKi9LJZPK8Y1pO/ulk/sDAAKfw6JFf+LPZ3QCAiSWSRgCAvt6eIACA+MSE6qzs7M8QQhiNRjMDABwt/PiEK402cSA397CPj49hgcuCn0KuiAIAJBKJmvkCQfvr6VoKAKBUKCJzDuYWmEwm77m5ORetVicMDQt7er3qRiSGYWDQG7hUV+pEYFCg6sWLIV+r1UrWabVEQlLi7ZILF5JxRxDPxZ7Dl66UJuIYZjcY9FwOh6MBAFC0Loh2kPnoUN6vXr58uST5x2ueq1QqKYVCmX1dGHTr66933L55a0d4RPgTDMP+YWfv37u3MTQs7Bt3d/eX3Todf2pq6p3vBCoUERiG2ZNTUio0Gg0xPT1NCxGJm81ms0djQ0P86vj4uziO29vb21cCAEi+K4w8isvlajzo9DFXV9dJdw+P0RGTaWlLc3MMjUYzr4qOrlsZHv7k3Q0bLpeVlv5sY2paC93TcwQhBAqFIiokRNTi5ORkT0xKuhWfkFB95vTneTu3ba/zYngN4eZXrzx0Op1AIpU2ODs7WyIiIx/39fYF6vV63gJpeaQzxXlWIBS29ff3s6NjY2vv3KsJplAosyXnzuc6OsflcjV5BfkHAQBu37q17ftFsdlsuNFoZHG53L8BAFyrrMwCAJBIFwQqFcrIgICAb93c3F7JW1tXvbY1vBgaYiGE8O/8KiqzMQyzi8TiZrPZ7K7VaAiRRNzoyMNisfoGBgY4xceLjhYePfIhAIBOqxUeP1GcfqggP0etVovqHjxM1ev1vLHRUYZYIm6y2+24Xq8P+PL8udQP9+072iqTxTQ1Nq3G6+vqUxBCOJPJ1AMAECuWywEAHj96tA4hBAq5IsrH28dAJpPnDxcUnPrqwsX985Z5ZzKZbFkRvKJ1YmLCTavREGKJpDEoKOi5n7+/rupG1U9mZmaoDsI4jtsZDMagSqWSfvH5md8oFcpIx+o5/ENEomYAALmsNRoAwJ/N1i3x8jKSSKT5psbG1cc++fT3RqORSafTR2k0mrlN2RaOEMI5HK7GkYfJYurblMqIjKzMz7y8vIwmk2nplk2bG9RqdfCiRYtmSCSShS/gd3x/9bUajTB9+4663p7eQBcXl2kqlToZwAtQO6WuT42OiYutpdM9R4UEofRlsfqYLJYex3EkJIg2CoUyJxKLm93c3Mf9/P27h40vmB0d7WGbt7x3MSMz8+Tk5KSbt49P/5p16657e3sP8ng8NTdgocNMFssAAIBhGISGhT212Wyk6NiYBxKJpDFYFNLihON2d3f3cW+mT/+atWtvLPX2Hpy3zFNWRoQ/ccJxexCfrxIShAIhu1Pahg2lHA5HuyI4uNVlkcs0leoyvSwwsJPqQp0ODglpwTAMujq7REKCaNu9Z08RAIDVaiUzGEuHFHJ51NzsnMuh/PyDAqGwY3pmxlUgELZTKJQ5giDa6HTPEZlMFkMikaz5vyvIYbPZ3RhCb3X+/+cwODDoN2wa9pmbmXU5ferUb8+WnF9PoVDm/u3AjnP6//quVVZm8Jctm9u7a/fN8fFxj/9U3L8De15+JtTGxbUAAAAASUVORK5CYIIA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="238" height="46" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAO4AAAAuCAYAAAAvBiWWAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAgAElEQVR4nO19d1xTyRb/3CSE9BBC7yVIL6IItrU3FLuoIM3eFdu69t67YseKXexdQcFGDUiXDgmhBNJ7ufP7A7LL7tvq7nvv934/vn7mg5k7c+acmTkz986cMwMghOBbwsMHD6ZvXL/+JJ/Pt/hWGn8mJBw/sW75kqXX/ihdA5frMLBf/6qamhrWv5OfPxPEYjE9KiLi9YP79yP/27z8UXjy+HH4lImTPnSOk0mllNioqBf3kpOj/ii/oE3A3LJp07Gd27YfvHb16vz/tjwQQnDuzNmVSxctvtE5rpXfaj5uzJicjM+fB/xd+mq1Gp9w/MS6/6aMOPCNgBAiGo0Wb2Zm1vJbadLT0kbI5XLKqNDQ5G8th2HKaPX28WH/UTprGxsODofTOjo6Vn1rWf8UaDSa2MvbOw9FUcx/m5c/Ap1uIvAPCMjsHEemUGQoCjF+fn7Zf5T/ZELCuj59+6YMGz784b+Py78GGp0mDAjsntE5jmnG5CsUSrK3j0/u36Uvl8uptra2dX+Xzt/BNytuUWFhzx49enzSaDT4K5cuLQkKDk7Pyc7ur1KqiAsXL9pVU1PjdmDf/l1u3dyKhQKhecSMyNP5eXnB+Xn5wQqFnDJ3/vx9r1++HK9HUSyRSJR/+vBx6MIli3cymUy+XC4n3755cw4Gg9W/fvVq/IpVKzcCAEB9XZ1LakpKmEgkNo2dGXfExMREmPH588DCgsKeWq0G7+TsXIEgCDTw+D49fXhVZZVH7My4Y01NTbbZWVn9w8aOvfklP78XOze3j1AoYkZERpy2tLJqePP69ThOfb0LhUKVhE+bmmigUVBQ0JOdk9unqanJLnZm3FFTU1P+xQsXlvv5+WWXlpQGiERC0/kLFuwhkclyhVxOvnvnbhyEKKaosLCnu7tH4S/r7dGDhxEYLEaPxWD1hYUFPdesXbu2vq7OJTU1dYxIKGLGzow7amJiIsjMyBhQ8KUgiEqjiul0umBUaGhyTnZO38KCgp5CocA8OibmuAmD0fr40aMIkUhkam1lzR0ZOiq5rKzM99WLlxPCxo69kXT1yqKRoaF3g4KCPkAIwdPHT6a2trVaEglEhYOjQ1XvPn3e5rFz+/j6+uQeOXR4q7WNNWfqtGnnURTF1NbUdDM3N286ffLk2klTplykUanipKtXF/b/7ruX3dzdiwEAoLa2lvX86dNwCFGMn79/llKpJKe9fTdKqVKSJk6adMXc3Lzx6uXLi52cXcobuBxnmVxOnTN37oHi4uKA7MzMAVKpjDZ3/rx9rXy+1YsXLyYp5HJK/wEDXgQEBGR9+fIlKC+X3Vsul1PnLZi/F4fD6T68fz+ssqLCE4UQEzdz5hEURbF379yJU6tUBCMjvMbXzy/Hx9eHncdm9w4dPeb23t279/oHBGSOHDXqnkAgMMPj8WoKhSKDEILXr16N53I4zlQqTTxlavgFQ/t8/vR5UGVlhaeHh0fBsydPp8bOjDtaVFTUPY/N7rNk2bKteDxec/vmrVlBvYLeAwDAo4cPI0RCoalIJGLGxMUdvX3z1uy+/fq98fL2yn/08OH04JCQNAaD0Xrr5s05apWKaMJgtE6eMuUSv4Vv9fzZs8kCQZv5lKlTE21tbev/iv5984yQx84LCQjs/hmPx2uqKqs87ycnR48JC7txPzk5uq2tzdzBwaFKLpdRd+zcOT982tTzr1+9Gncv+V50dGzM8c+fPg+uq61jQQCQO7duzzJlMvk6nc4oPS1tJIQQWbpo8Z2Q3r3fzoiOOllQ8KWXt49PbkV5udf2rduOTouIOKNQKMgf0t+PSEtLG/Hg/v0Zs+bMPqhSqUjdAwM/d+aRRCLLsrOyvmtvkE+Dv5aV+QEAwMb1G07HxMUd9fbxZmMwGPTYkaNb2lrbLONmzTp89PDhrYb8arXa+O7t2zOjY2OOW1tbcy+cT4zH4/EaACFy8cKF5WFjx95oaGhwvH//fjQAAPywdu15dw/3wpi4uGOmpkw+AAD5Zb3pUT32xrXr8y0sLXhMJrOlorzCa9vWrcemTZ9+VqlUkN6np49IT0sbfv/evehZc2Yf5DXwHKqrqz0AAGDr5k0nYmfGHXXr1q0IhzPSblq/4bQJ3UQQGxd39EJiYnxDQ4ODg4ND9aOHDyPZuTl9+/Ttm3L18uXFAACQeP78yubmJtvYuLhjKW/ehCmVShIAALBz2b2rq6vdY+Jijx49dHirUCg0rSgv93JlsUpodLqosKCwZ2VFpZcxgaB6n/5+BJVKFRtkMTc3b6LR6cI1a9d+r1QoyJs3bDw5dfq0c4GBgZ9379x5AEEQIBQKzW5evz7PPyAgk0gkKj5++DDk8oWLy6NiYo6XlpQElJWW+m/dvOX4qNDQOyNGjUpWq1TElNdvwu7cuj0rOjbmeFZm5nc11dXdrl29uiA/Pz84dubMYzevXZ+nUCgoO7fvOEij0kTRsbEnriclLcDhcFoAACgsKAyqqqz0mjlr1uH1P/xwDgAA8vPyQgICAjIAAODIoUPbREIRM27WrCNHDh3a1rl9aDSa6N7d5Fi1Wk00tzBvXLNq1SUnJ6dKiVhi8unjxyFEIlFRUlzcXafTGZWUlPh/SH8/LDo29gTD1LSVTqeLPn38OAQgAAIAwIljxzZRKBTJvbvJMQhAYNysWYc1ag2B39JitWL58qRxE8YnMUxNWx8/fBTxV/UPt2vHzgMyqZT+e4ksLC15y1fEb+7cobkcjrOrq2sZAAAUFhb2PHL82DQLC4tGAABiamra2sDlOtrZ2dcQSSQFhBDs3b1n39p1P6xOPHd+JcOU0Wpnb1dz5/btmYMGD37SvXv3zKTLVxY7OjpWfv70aTCNRhN6enl9aW1ttejm7l5obGysPnrkyJa+/fq+efTgYWRtTU23uFkzjyyavyD5eMKJcAwGA/ktfKtxE8Yndeb7y5f84F4hwWkAAPAlP79Xv/7fvQIAADMzs6YTx45tWrRkyQ6JRGJy986duD379s3cu2v3/nHjx18z5Dc2NlZv3Lx5GTs3t09ra6uFQqGgAAAADofT9eoVnG5uYd7k5+efIxaJGSiKIilvUsYeOXZsOgAA2NjY/OoIWlRY2GPsuLHXevTs+alHz56flixcdLtv335vHj18GFlTXeMeGxd3bPHCRXeOHj82DYPBwNZWvuXYseNuAAAAjUoTnTl1+vu58+ftb2pqss3LY/fetXfPnA5eVSKRiMnlcJzt7GxrJ06efOnJ4yfTnJycKjUaDf7alasLX6WmuAMAQGtrq1X3wMAMFEUxlRUVXkePH5tOo9NFRCJRjupRbB6b3cfwqmnvYF/N57dYcTlcJ08vz3xrGxuuQZaS4pIAbx9vNh6P11y6eGnZuPHjrxEIBBWRSFQIBUKzdnmLesycPeuQl7d3vpe3d/64MWE5c+fP23fl8uUlAADAcnMr8fL2ytuzc9eBnXt2z3FzcyseMWRo6eq136+9cD5xBZ1OF1lZW3NPHD+xcf/BAzFHDx/eEtSr13uZVErLzsoasHHzpuUQQqBUKslu3dyKRSKRqVwuo0ZGzUjA4XA6VI9iAQAgj80O6R7YPUPQ1mZ2P/le9O59e2ft3rlr//iJE690bp/CgoKegT16fOzXv//rjx8+Dh07fnySt49Pnkwmozk5OVUCAEBZWam/j69vjlKpJOex2X3epqaGRkVHJ6AoitTX1bE8PDwKRSIRw9iYoCKTyTK3bt2KN65fdzoouFd6xIzI03t27drv5++f9e7tu9CP7z8Mje94o/wrwM1fuGDPHybqGMl+arDi7p5eXvkYDAbKZDKqVqs1YrFYZZWVlZ6Ozk4VGAwGzc7O7m94nRAKhWYQQoTBYLR5hHrcnTNv7gEA2kfBA4cORkMIQUFBQdBuX9/cC+fPr/Dy8c4DAIDnT59NCeyYRb/k5YfExMYdMzGhC6ZMDb+AoijC5XCcbe3s6pRKJfF9evqIjVs2L+vMZ252Tt9FSxbv0Gq1Rmlv34UuWbZsGwAAnDp7ZsLGdetPnz55cq2vn1+Oh4dHAZFIUMyZP28fk8nkG/Jz6uudd27fcWj23DkHnJydKoQCgZnhGdIxl2KxGD0A7d/8Wq3WCEKIQRAEhaD93y+Rx87rvWDRol2G3/l5eSHRsbHtcoWHX4AQIpz6ehc7e/talVJJTE9LH7lh06Z4AABIvHQx9PvVay5cvHBhuaOjY6Wfv38mAADodDpcZUWFF4vFKrmYeGH5kKHDHiEIAnKysvoPGTr0cU11tbuNrW2dkZGRrr6uzkWhUJAZDEbb17KvPt4+PmwanS4SiUQMLA6nM2Wa8vPy8kLGhIXdBAAAe3uHGn4L3/rihQvLl6+I39RZFjY7t4+/f0AWAACUFBUFRsfEHG+Xkd3bx9cnF0KIVFRUeAeHhLwDoH3Ab+XzraysrBp8fH1z42bOPAoAAMvi4zdfTLwQvyp+xdW9B/bHanU6I1NT01YPT88vs+fOOVhSXBxgb29fTSQS5dMiIs5aWlry3qamjvbw8PiCIAjIzsrqb2dvV4PFYtE8Njtk0KDBT4yMjHTl5eXePr6+OYZ6Hz9hQlJBQUGQh5fnFyKRqJi3YP7ezu1taI+wcWNvGOSIjok+DiFEvpaV+XVzdy9sa2szIxAIShKJpCCRSIor168NmR0386kpk8knkUhyVxarFIPBoG9evx4X0L19hu/Rs8en3Xv3zp43e/ajx8+eBeSx2b3jZs467OjsVDF6zOlbOBxO/2t693vAmJqatv5RoNFo4s6ZsrOyvvPw9CgAAIDCgoIgH9/2D/7MjIwBvr5+OQAAUFdbx8LhcLqXL15MkEgkdAwGQR2dnCoaGxvt7yffi9JqtbhGHs/B1s6ulsvlOtPpNCEej9fgjY3VLU3NNjk5OX3fvXsb6uPrmwsAAEwzZjODYdKGIAhMPHd+BYIgAIUowuVwnK5dvbrQwsqygUQiyTvzyamvd4EAgKQrVxdRqBQJk8nknz19eg2CIHDs+PHXpFIp3czMvFmtVhNcWazSzx8/DsnKzPzOkL+6utodRVGsu4dH4deyr74arcYYAAA0Gi1eo9Eatf9fg9dqtXgsFot6e3vnPX70aFptTQ2r4EtBL61Wi+/Mj0qlIorFYkbnBT2mmVmziQldgCAITDx/fgUAAKIQIlwOxynp6tWF1tZWXBKJJD998uRanJGRdszYsJtSiZRGoVAlSoWSDAAAN65dnzd1+rRzxsbG6i/5eSF+Af5ZAACQmZkx0NfPLxuPx6sFAoF5A5freC0paaFPx2Ifm53bx5RpyocQgoTjxzcuXxG/GUEQkMdm9zYsCNrZ29XevnVr1qDBg55SqVRJZ3nyctm9/bu3L2yRqRSJUqkgy+VyypPHT6bOiIpKqKmpcbOzs6vBYDAQAACMjIy0BCJRYWtnVyMUCMxu3bg5++GDB5ENXK7T5CmTL0qlUhqRSFRgsVi9g6NjZXNTk9295ORoU1NTvqGNiouKu6e8eROGx+PVfD7fqrqqyj35zp04X7/2fsfOZfcxZZq26vV6zKkTCeuWxS/frNfrsRUV5d7OLi5fzczMmjVqDYHFYpV+/PBhaHZWVv/OMn3Jzw/29fPL0Wq1Rk1NTXZW1tbciooKL2sbm3osFovm5+X19vD0/NJRZ+utra25ffv1ey2XyWic+noXAoGgLPjyJej1q1fjfXx9cxt5PLt7d5Nj/Pz9sxwcHKu0Wq0R08ysmUQhSykUiuRUwsl1EP7rAP9HwG7ZsuUvZdBoNPiysjI/MzOzFm9vb7ZYLGZ4eXnl29jYcERCIRMCiHh5e+fZ29vVZmVmDnBzdy/28/PLdffwKEi+cyeOQCQqxo4fd10ul9OtrK25np6eBYI2gTkWh9U7OTlV+AcEZOXlsXvT6XRhj549P6IoxLDcWKVBwcHpyXfuxImEQrPpkZFnjIyMtE7OzhVp79JGjRs//hoCAGLv4FBFJpN/VF4LS0vep48fh06YNOkKgADY2NrWq1Qq4of374dLpVJ6TGzscVs723osDqt7/vRpuIenZ0FI797vDPnt7Oxq+PwWGzab3Wf06DG3FUoFxc3NrbimutrD2Biv9vH1zS0tLfU3NjZWeXl7s/v16/cmNSUlTKPREAYMHPiMz+db+wcEZCId07NYLGbY2dvVGhZ3AACgV3Cv9OS7d+OEAqFZRETEGSM8Xuvs4lye9u5d6LjxE5IghBh7B4dqqURq8unjpyFqlYoYFRN90tnZuUKukFNzsnP6mZmbtURGRZ1EEARIpVL6dwMGvAQAAIVcQWEwTNrcPTyKEICA0tJS/9FjRt/W6nR4Nze3YplUSqdSaZKszMwBQb16pQ8eMuQpiqIYhUJJMWEw2iwtLRsbeTx7DAaLRkRGnuncDyCEYP+evftWrl61HovFoiG9e797+fz5pPLycp/5CxfusbW1rRcJhUy3bt1KHJ3aV/oRBIF+/v5Zd2/fnoUgCJg0efJlpVJJevfuXWh5ebnPgkULdzMYDIGnl+eXu3fuxBkbG6vHjR+fRKXRJBbmFo0PH9yfYWNjyxkydMhjO3v7mubmJrvW1jarocOGPVSpNURPL898mUxOwyAYNDs767sxYWE3uwcGZspkMhoOi9WbmZs3u7u7FyMYBD5/9myKl7d3fnBISJpBJhRFEYAApFevXu+lUqmJjY1NvYenR6FAIDDHYrCos4tLuVqlIgIEAa4sVmlZaVlAUVFRDwdHh6ohQ4c+srS05FWUV3iTKRRpUFCv9yiKYu3t7Wtyc3L6FRcVB44KDb3r1s2ttGdQ0IcXz55NqaurY0VGzThNIBBUf0kJDQ3QFbrCL0NVZaU7l8t1WLf2hzNarRb3y+f5+flB82bPuf/f5vP/1/DN20Fd+H8bZ06dXsswZbSu37ghHofD6To/e/b02eSc7Ox+m7dtXfLf4u//dyAQ/vX36y50oQv/Xfxfb9nThS504V/xjyquVCql1dfXO6Mo+i+GB38HEEJQU13dTSqV0v5Juv8OCAQCZmVlpcdvPddoNPgGLtdRIZeT/5N8/a9Bq9UaNTQ0OMhlMso/Qe/Helco/mP1DiFEaqqru3E5HKd/mvY3Ke7Tx0/CJ0+Y+KmyosKzc7xAIDAPGxX65ZfbIH8VjY2Ntls3bz4GQLvSrlm58nJGRsbAzIyMgQvnzU/+OwPDi+fPJz28fz/y7/D3W7iffC/q7p07M08nnFz3W2nUajVh9cpVlz9+/Dj038HD38XypUuvq1Qq4p9Ju2/Pnj3VVdXd/h18aDUa/IYffjibmpoa9k/QU6vVhFUrVl7+/OnT4H+C3h9Br9dj165Zk1hVVe1+7WrSwn+a/jcpbvcegZ9b+Xwrlptbaed4R0fHKhMTE8G30IyNjn5hmFFpNJoodPToOwAAUF1V7dHS0mI9PSLi7NBhwx5NnT7tXGd75D+CVCqlxUZFvzT89vLyyvP19/9D4/lvwYXExBXhU6cmHjh8KPq30lCpVImLi8vXf0f5ncGpr3devnTp9b+ab/KUKRdxOJzm1549e/p0SuK58ysMv4cOH/7QzIz5m04mfwckMlnuymKV/l6a5Lt3Y64nXZv/Z+hRqVSJi+u/1nvau3cjjx89uunX8vwdpL1LG0kkEuVDhw19/P26H9b88nlRYWHgrh07D3wr/W9aVUYQBP5oOgTahS8uKgqEECJisdgEdNjoPn/6bDKPx3Nobm6yjZs58zCCwcC9u3fvHT1mzO23qamjsVicbsu2rUvy8/KCc3Ny+x4/cnQzy41VQiSR5AVfCoKCevV6/z49fXh9Xb3rkUOHtg4aPPjJ9WvX5g8YOPAFAAA8efx4Kq+B51BVVek5bfr0syQSWfY+PX1EY2OjvZWVFXfOvLkHrly6vKSqstLzwL79u/r17//y3dvU0T6+vrkuLi7lTU1Ntrdu3JxNJBIVAkGbucHgf9/evXunTpt27snjx9OsrKwaVq5evb6z/Dwez/7OrdszCQSCUiIRM1auXr2utqamG6e+3vnk8RPrp06fds6VxSoDoP2V7/zZs6sIBKIyP48dsnPPnjkAAZDL5Tpt37r1iEgkMt2xa9c8AoGgfPjgwQyhQGhW8OVL0Kw5sw96eHoWHNy/f6ezi0t5aUmJPwaDQecvXLjn0cOH0xVyObWxsdFu+86dC7BYrP7Tx4+D2bnsPvyWFut+3/V/lfk5Y2BxUVHggX37d4WODr1tYmIiuHvnbhyCAOji6lo2esyY22dOnV5jZGSkEYtFpjXVNd0WLFq4+/LFS0t79+mTqlQqiefOnF1Do9OE+Xl5IVu3bVt09/admWq1miAUCs1GhY66c/nixaUrV69eR6PTRXnsvJD36WkjxGIxw9fPL6d//+9eJl29sohCoUpqa2vctu/cucBQf8+ePp2cz87r7ezq8vXJo8fTziaeH1tVVeXxPi1thEKhpAwZOuRRYI8enwH4yfTs6ZMn4c3NzTZFBYU9I6NmnHRlscruJyfHYLE4HY/Hc5i3YP6e0pIS/5ycnH5SicQkbNy4615eXl9qa2tZD5LvRdMZJm3snNy+gwYPeWqgqVAoyLdu3Jjb2tpqoVZrCDOioxJa+Xyrt2/fhqpVaoKtnW3d9IiIs53bPjUlZXRlRaVXfX29a0RkxGk3N7fiM2fOfE+hUCT8Fr6Vf4B/Vp++fVOuXb2yCIvF6d6npw/z9vHJu3njxhytRmNsbm7RNHTYsId7d+/ZRyAQlIcOHNxuTDBWundzLxo6fNijpCtXFuKMjLTTpk8/97tK+C17SDwez25Av/7VEELQyOPZjh87NlOn02F0Oh020M+/TaVSEcrLy73mzJz5CEIIUt68Gb0yPv4yhBDMnjnzUdKVKwtQFEXGh43NKios7A4hBMOHDC2RiMV0CCGoralxnTR+wicIISgtKfGLi455Zii7Z/dAPoQQFBYUBM6Ki3ti2FMsLCwMfHD/fgSfz7fQarW4Hv4BrSiKgtqaGta0KeFphvyJ587FnzzR7ksZGxX1wlD+mpWrLly6eHEJhBCMGz0m59WLl+O1Wi22f58+tc3NzVad5Y+cNj3la1mZN4QQxC9dlnQ9KWkehBAMHzykRCKR0DqnPZWQsPZi4oVlEELw4P79CJlUSln/w7pTB/bt24miKJg3Z+79lDdvxuj1eszFxMRlEELw+OGjaevWrj0DIQSXLl5csmDuvGSVSoV//uzZxOysrL75+flBEEIQMXVaamFBQWBzc7PV2NFjcvR6PVJbW+v64f37oezc3JAF8+YlG/iYNiU8jcfj2en1emRAv/5VEomE9ub167BJ4yd8UigUxKePn4RDCEHvoF4NGo3G6H7yvRk7t28/ACEE6Wlpw/V6PebShQtLT588+b2BZlRE5OuS4mJ/iURCGzl0WJFGozFqbm62ev3q1dhjR45uvHzp0mIIIXj39u3In/WfBp5dSFAQr7Gx0fb1q1djRSKRSVjoaLZKpTLm8/kWQwcNLoMQgh1btx169PDhdEO7QQhBakpK6LLFS65DCMHJEwk/GMoQiUSMCWPHZep0OmxVVVW3SeMnfEJRFIwPG5vV0NBgDyEEixcsvP361euxnXm5c+t23MH9B7ZDCIFKpTIeMWRosVQipaIoioSOGPklNyend+f0o4YPL9RoNLjSkhK/xsZGm80bNx5/+eLleAghmDNz1kODv290ZOQrLofjqNFocNPDw99xOBzH2tpa1/BJk99DCMH08PB3vIYGOwghuH3rVtyeXbv2QgjBgb37dr5PTx/2h/u4ixYsuKvX6X935mW5uZWsWrP6V7/b2LnsPi7OLl+xWCwKAABkCkUKAABZGZkDlEol+dLFi0tlUindYI6IQRDo6++fjSAItLW1rVMqVaR/pYoAAODvfsd+eP9huI9Pux2qf8err5eXV/7b1NTRPB7PQY/qsRD+Cg0EAYYtsIzPGQM9vbzyAQDA188v5+vXr77tSRDo6++XjcPh9FZW1lxVhyeNYaDLzcnpZ7B+8vXzzamoqPT6HT6HGYzIx40ff72DPvDz989CEATY2trUqVQqIgaDQcPGjr1x++atWaUlJQFarc7IwIuPr2+usbGxZuSoUfcAAIDNZvdOunp1oVgsZmi1WnxOdnZ/Nze3EgwGAx0dHascHR2r8tjsEAMPWq0WV/DlS9DLFy8mAgCAt493XltbmwWCINDd3b2QSCQqQ8eMvt25fnr37ZN6ITExfmX8iiuLFi/egcFg0F8RD0IAkMKCgp4dttBaCwuLpqHDhj2yt7evXrp48e3qqmr3BYsW7v55EyDQytKKa2Vl1WBlZdVQVFgYKJNJaTeuX58HQLuDRocV04+YOHny5Tu3b8dVVlR6/doaSmFBYQ+VSkW8euXKIr1ej2UymXypVErnNTQ42NjYcAAAgEqjin6rnQAAoKa6ppsxgaCkUNv7sL+/f1ZlZaVXx+wPAABg2PAR9+fPmfNo/6FD0UZGRpr3aekjN29t38/mcrnOfv7+2Xq9HsvlNjjZ2NrWpaakhKlUauKzJ0/Dv5aV+S1fEb9Jo9HgBQKhmcFhw97eviYzI2OgSqkk8vl8q779+r3+PT4BAACXcOrU5D9K9LtAAFCpflI+vb5dYSCAwJXlVhIbF3fsN7NikJ91hh8dz3/SrV9B+wMEAVAul1M7P4mLjnm+aMninTOiohJOJ5z8waC4nR3aEYBAQzwGg4FqtZpAJBKVao2aQCaTpB3Efyz9176nYYdDgZGRkVat1hDIZLL0N2VEAJTLZD/jE2kXAvnxFwCgsqLCc/vWbUcPHT0SaW1jzXn88NF0w9NOXyXg0IGD22k0mmjm7FmHP334OAR2jHKyX5TxC7kRLBarnxEVdRKHw+kMbVJdVeXxS8dDBAAIIUQsLS15Dx4/6vk2NXVMVGRkSsq7t93+pS47lBxBECiX/7x8dw+PoqcvXvg9uHc/KjpyxuuXb157/7JifqtEseoAACAASURBVKxPABB6u3viMQAA+KnPtNc9l8t1XLNy1eUjx49Nc3V1LTt/9tyqf5URAktLC54h76zZsw9LJRK6Sq0mQggRBEEgqkex4FcGcwMNBINAjUZtbIhXqlTEX7Zt/MoVm65eubJoz67d+6JiohPsHRyqEQQB7Nzc3ng8Xk0kEhWlJSX+LBarFEEQUP71q++o0NA7kTMiTxHbJy+EnZvb22DfDwAAdvb2tfwWvvWFxAvxCxYt3IUgf7z2+k2LU2KRiKFQyMlajcaoZ1DQ+/y8vJC3qamjb9+8NUur0RiLRSLGgIEDn79PTx/x8sWLCU8ePZ725NHjqRBCIJFITKQSiQmEEEjEEoZEIjYBAABTpmlL8t3k2LepqaEyqZQul8upKIoiIpHIVCwWm6IoiqhUKoJKpSLK5XLK4KFDH6W8fj0u5U3KmKtXriwqLy/3bm5utpVIJPSH9x/M0Gq1eLFYzKBSqaLamhq3t6mpoV++fAmSyqQ0mUxGAwCA8RMmXL114+ZcsVhs8jYlZczkKVMu6vV6jFQqpUslEjqKoohUKqVLJBITg+wIgoCwcWOv3755a7ZIJGKkvXs3auLkSZd1Oh1OJpPRREIhs3NdjQ4Lu3X29Jk1nz5+HHz86NFNWo3GSCyRMCQSCR0AAMRiEUMikZjIZDKaTCal1dXWst6mpo4Wi8UMCCEQSyQmHesGAAAAmpuabLVaDf5d6ttQDofjLBaJGMEhIWllZWV+Tx4/nnovOTk64/PngQwGo624qDgw7d27kVWVlR4DBg58fnD//p2fPn4cfOjgwe16vR4rFotNJGIJwzBKajUaI5VKRZTJZPSzp0+v+fTx05CA7t0zTE1NWzEYjN6UyeR/eP9h+JtXr8fy+XxLmUxGk0mldD9//+zW1lbL5Dt3Y588ejztbUrq6B1btx2urqryCOkd8pZMJsk614lEIjaRSaU0vV6PAQAAd3f3Qq1Gg7+WlDT/3du3oefPnVsJAABSicREIpGYKBUKskgkMuVyOM5vXr8ZJ+noP6ZMU37a23ejXr54OcHZxaW8oYHnkHznbmzKmzdhSVeuLKTSaGJPL8/8s2fOrH7x/MXEqqpKT5FYxOjMiynTlP/506chqSkpY8gkkoxIJCmysrL6c+o5zjVVVR6Dhwx5Yki7c/uOgxwOx8nBwaHKxIQuZDAYrVwOx/ltamroq5evJnRz71YEQPtbqJ9/u6MHy82tuLCgoGdxcXHg7p07DzY2Ntq1tbZZCgVCs+S7d2Py2OwQKysrbmlpib8p05Tv6OT0p05w+ctOBgC0vxL06ds3BWdkpLW1ta3v07dPSn19vcvAQYOe+fr55qAoiu3m7l7cr3//VzU1Ne7WNtacQUMGPxWJRExrGxsOmUyWUchkqbmFRROFSpXY2dnV9e7TJ5XPb7EO6jDwDugekEkhk6VyuZzm6+eXQyGTpSKh0Cw4JCQNg8Wibm5upT2Dgt7X19ezAnv0+OTu7l48YODA59VVVZ59+vZJ6dOvb4pepzOyd3Co6R7YPUMsFpsGBwenqVQqoo2NDcfBwaFq4KBBz5ubmmy/fi3zi5s167CTk1MVv6XF2t3DvQhvbKzGYDDQleVaRiAQVFbW1g0G+QcOGvSM19DgWF7+1XfO3DkH7B0cankNDQ5+/v7ZGAwGtbSy4hnSevv4sBkmDEGboM1iTFjYLQRBIJlClpmYmAjMzc0bCQSCisFgtAWHhKTb2NjUi8Vi0wkTJlxlmjH5ZubmLTqdzsjGxoZjY2NTj8PhdMEhIe9aWlpsnF1dvg4bPuwhhBDj5uZWOnDwoGe1tbXdXF1dy4J69fpgwmAI3N3di5RKJalnUNDHIUOHPJZIJAyFQkGeNGnSZQKRqBQJhUxXFqvMlMnkEwgEFa+hwTGwZ49PWBxO5x8QkFVVVelZU1PjvmDRol0mJiZCNze3YgKBoDRlmraaMZkt9g72NSQSWebo5Fg1dPjwh/V1dSwbW5v6vv37vXZ0dKoqKizq0dTUZL9k2bKtRCJRaaiTxsZG++6BgRnGxsZqGp0uwmKx+hGjRiVzOVwXHA6nHT9+fJJGozHG4/EaBoPRGtijR4aLq0tZa2ub5bgJ45OsrKx4JgyGIDAw8DMWh9VbWVk1uHu4Fw0bMfxBXV0ti0QiyceMHXsTg8HAQYMHP21qarLv1s2tuF///q9RPYp1cXUpN/Di5OxcTqfThWQKWebl7Z03KjT07pf8/JCmpkb7lWtWryOTyT8OOpZWlrz8vLwQHBarj4yKOsVgMAQsN7diBEHA0GHDHtJoNJG1tTX3WlLSgoGDBj9zcHSodnFx+Uql0sT8Fr715PDwi+bm5s2OTk6VGAQD3bq5lfgHBGS3tbVZcDkc5/iVKzf+mdkWgC6Txy504R+FVCqlRUydlnbnXnLvP/L6yc7K6k+lUkWXL15atn7jxnjDt/WfQZeTQRe68A+htLTU7+XzF5MOHz0S8Wdc9ZqbW6wzPn8e9MOG9Sv/itIC0DXjdqEL/5PocjLoQhf+B/GPKm5NTY1byps3YYbVwn8Kcrmc8vLFiwm8hgaHf5LuPw0IIcjJyen7/NmzSZ3jdTodLj0tbUR5ebn3b+X9pyEWi03S3r4b1cjj2f2TdBUKBfnd27ejOL8wnC8tKfVPT0sb8U+W9UfIzsrqx87N7fOfLPP/FnyTgj24fz+yR0BAW0VFxc8MDywtLHhrVq2+pNO1Gw/8FbS2tloY9tPq6+pcZsXGPQWgvdMvWbTotpmZWTOXy3UaPmRo6V9xMoAQgpaWFivD7xvXr8+9cP58/F/l788g4fjxjW2trZb1dXWszvFYLFb38cOHofnsvJDfyvtPg0qlii8kJsY3NTX/o4pLIBAUqSkpYelpaaM6x+OMcJoTx4795dMK/w4aeY0OyXfvxvw7y4iLjnnB7+g/fD7f8lvpdM5bVFgYuHb1msTfS/+H+CaTx4YGuwF9+1X/2rPv+vStUalUxn+V5sRx4zIMJo8ajcaosbHRpt3ksdQ3ZkbUS0M6DofjiKLon6bL5/MtOps8isViukgkMvkWuf8oDB8ytPi3aM+dNfthbU2t67+j3N8Ko4aPKFCr1fh/mu6xI0c2JV29uqBz3OuXr8Yd2Ltv539SvpMJCWvv3r4d++8so4HLdYAQAoFAwIyOnPHqW2iIhELGjOkRbwy/5XI5WSAQMP8OX9+2qowgP7N8uXzx4lKpVEpHIURa29osQcei16mEk+uMjY1VX8vKfGPiYo8xzcxali1ecnNMWNjN0tIS/9qa2m4Xr1weUVxUFFhZWeV5/NixTa4sVomRkZH21ctXE06fPTMhMzNjYF1dHcvgZLBqxcqrr1NTPCCEIOHY8Y14Y2NVTnZ2/xlRUScBAmB+fn6woK3NXKVSkfbs2zfrzq3bs7hcjtOBfft39f+u/8t7yckxPj6+uVEx0QlFRUXd7929G2tlbc3NZ+eFHDxyOKq5qclm8cJFd2Pj4o5++vhxiFwhp5w6c2aC4aRCAAAo+PKl58MHD2ZYWFjyCgsKgg4cPhTFa2hwbGlpsUk4fnxj+LRp51gdTgaGwbGxkWefkfF50KYNG04NHzniXuSMGadbW1stjh4+spXFYpXk5uT0HTlqVHLPXkHv165ec2HgoEHP8tjsPk7OTuXL4uO3XExMXC6VSukKhYIsEAjN9x3YH3fh/Pl4DofjTKFQpG9TU0c/fvYs4OyZM2u0ao2xWCJmUCgUCR6P11y5fHmxUqEkl5QUB0RFRyf0DAr6AAAARw8f3kKl0kTp6Wkjo6KiEwYOHvR00/oNp6k0qhiHw2nfp6WP2L1v7ywvb+/80tJSv5vXr891cXX9+urlqwnTpk//mfE9m53bm0qlibZu3nystKQ04Oad299BCMG5M2dXa9RqgkQqpctkMtquPbvnrl/7w1l7B4dqnU6HS3v3btSlq1dG1NXWsm7euDHXxcW1LOXN63Fbtm1bhMVidUsWLb4ze+6c/VcuXV6yYtXKDRQKRXovOTnG0cmpIunylcVXr18bAiFETiWc/IFIJCq+fv3qEzkj8rQri1Wy4Yd1ZwcPGfJkzNiwm7t27DgQNnbsDWsbG87Rw0e2Ojk5VRQWFAQdOd5+DjYAAJw5dep7HA6nzcnO6bcsfvmWlDdvxgraBGarvl/zw56duw4olUrSgb37dg0fOeL+7p279m/Zvm2xu7t70cyY2OcJp09NwuPxqiOHDm8jk8nSluZmW2OCsXJZfPzm3bt27zfkHRk66u6ObduPrNuwfiWDwWi7djVpgVwupzRwuU6Dhw55/N2AAS+2bdlyzNrahiORiBlp796NunD58kgKhSLdvXPnAVdXVunbt29Hf5O2d3YyqKio8JgePvUthBCgKAqCe/RsUqlUhJycnD7Lly5LghCCTx8/DZo/d+49CCGYM3PWo6dPnkyBsN1YPz8vrxeEv3QyqP09J4MWCCF4n/5+aHwH/fq6eue6ujqXjM+fB8hlMjKKoqBnQHf+rzsZnI83XNg0PmxsFqe+3glCCLZv3Xbo2OEjmyCEYNyYsOzsrKx+KIqCYYMHlxqM1A1h9MhR+YY3gs0bNp44lXByLYS/7mTQLk8Nq3dQr4aamhrW61evwzauX58AIQSxUdEvykpLfSCEIGLqtLfl5eVeNTU1rMrKSvc8dl6vaVPC0+RyOfnVy5fjNq7fkAAhBM+ePJm8acPGExBCcD3p2ryoiMjXSqWSWFpS4vfowcPpu3bsOAAhBPfuJkft3rFzP4QQjBw2vFAsFtN5DQ12IqGQYeArNSVldMff0JXxKy5DCMG1q0nzV69YebFd6c6sPHzw0BYIIZg8YeLH2tr2N4Z9e/bsTrry8xl32pTwNIPBf5/gEA6EEDx+9Gjqzu3bD0IIwb3k5CiD00LKmzejVSqVcVRExJuMz58HKBUKYljo6FyJREJDURSEBPXiabVarEKhIPbq0bMpNye3d31dvXNTU5P12NDRuXK5nKTX65GQnkE8FEWRa1eT5h8+eGgrhBC8S307au2a789BCMHsuJmPS0tLfTv6V7FMKqM8uH8/cu/u3XsMfauzDEMGDvqqUCiItbW1rnK5nHz+3LkVBsePzRs3Hn+bmjrK0M8H9f+uUqPRGInFYvrIYcOKOgaplQZniFMJCWsTz52PhxCCbVu2Hnnz+nWYoZzhQ4YWy+VyUmpKSujqlasuQgjB17Iy79io6BcQtjtXbFi3/pRer0dmxsQ+LSst9cnKzOxvuPyutKTED7do/oK7ev0fOhkUr1rzc9c2A8pKS/2tO4y4EQQBeGNjFQDth6a3tbZaXrp4calWo8EHBvb41DFZQzt7+xoAAGAwGG0GY/p/xW86GSAds14vx46T5e0d2unR6XTB7Vu3Z2OxGJ1Op8PBX3UyAMBg71xaUhJg03F5k7Ozc0VZxxUlCADAzt6+BkEQwGCYtuq02h95hBAilRUVXlYd1lFOzk4V9fUcl9+qOwDanQLGTRif5OTkVPnsydNwbx+fvAYu11EkFDLdPTyK9Ho9pqmpydbV1bUUg8HA+rp6l+1btx49c+7seBKJJL918+acJUuXbgMAgLKyMr/AHu2HxOfl5QXPnjvnAIFAUHp4ehbs2Lb9sOFQ+NLSUv8ePXt+BACAufPm7YuYOi3tyLFj0zvfRGBubt549vSZ1c3NTbYo2r6g2NE+te3tY9omEolNAWhvT8NFV8YdbWyAVqvFNTY22kdERp7mt7RYGdLdunlzzvoNG+MBAOBrWZmfwVh/4KBBz1YsW359SvjUxOCQkLQXz19M9PP3z6JSqRIOh+PMYrFKcDicPo/N7hkcHPzOIO+D+/dn9AoJTiORSIqK8nIvHz/fHARB4L3k5Ohde3bPAQAAgVBgRiAYK1EURWqqq927detWJBKJGHg8Xk2mkGWDhwx5fD3p2vyD+w/sWLFq5YbOcsTExhyLmDo17XhCQjiJRJLn5+UFz5o9+xAAAOTlsvsY3Dvr6+pdHRwdq4yMjLRZmZlBAQHttz7cvnVr9q27d/oCAEBZaZlf7My4owAAwM7J6bt0+bItAAAgFAqZxsZ4NYlEUtxLvhczafLkSwAAIBAIzQkEgrKjXUMOHzsagSAI5HI4zq4sVhmEEDl/9uyqH9Z8f377rp3zcAmnv8HJAML2AADA4/FqkajdPhdCiKjVagKKogjeCK+2sbWpMxh9/+rNdcjPj/rX6nQ4QzyEHSr2y23mjghjY2NVU1Oj3U/REEwPn5qeePFCqOHKCgghBoD2Ba6fivzJycDY2Fglk8noNBpNJJVK6Uwms7k90e866kMcDqdTKBRkEokkbz9UvT3fb2XKy2X3HjR40FMAAMjKzPxu/aaN8Vwu18m645qSZ0+fhjs7O5djMBgoEolMV8bHX9138ECsWCIxMWEwWrmc9rRSqZT26OGjiCtJScMAAKAgPz9485bNSw3lcLlcJxsbm3qhUMh8+uTxtDlz5xyQiMUmEyZNvGrCMGk7cvjQ1hMnT4YDAEBxUVH3/fv27U68eHH050+fBt9LTo4x1NCvtY+xsbFaJBKZmpmZtahUaiIKf2rPstLSAC8vrzwcDqfLzMwcYBgw2vm25oiEQtOnT56Gz5w16xAAABzYt3+Xl7dX3vCRI+7V1da6NnA5TgYPnmtXri4M7NE+yLPZ7N5BvXq9/1E+zk91dvXKlcXduwdmAABAQ0ODk3PH4QTv09OHjwkLu1VTXe3u4OhYicFg4I1r1+cHdA/IhBACiKKYazdvDIqYOu1deXm5j7u7exEA7avwUTExCTQaTXQq4eS6nXt2zy0uKg708vbOk0qlND2qx1KpVIlOp8Pl57FD/Pz9sjreeuYPGDjgBQAAtLW1WTAYDAGHw3HO+Px58L6DB2LlcjlFrVEb0+l0kU6nw+Wx2b39OxS9gct1NDj3v09PH9Gvf/9X7Z5DAnN7e/taDofjbGFpycPhcDqxWGxy+ty5cUsXLbr94f374d/0jVtRUeEtFosZLc3N1n369E3Zs2vXgTOnTn2PYDAoDovVVZSX+wwfOeL+xQsXlp84dmwjiqIYFsutZODgQc94vEb76qoqDzc3t+IGboNTVWWlZ8+gnh+dnZ2/Hj54cEf3wMDPTCazpa211UIiFptUVlR483g8B4lEQpfL5VSFQkGpq61zHTM27GZE+NS00ydPrhWLJYyJkyZeplDI0ocPHszAGxurjHA4bWVlpaeNjU19QwPX6ezp02sCe/T8WFtT46ZUKkkoimLmL1y4+9CBg9vHhI25+fHDh6EHDh+KFovFjNb2E/I9SCSSjN/SYl1VVeXh4OhYDUD7W8Xc+fP2Hj54cPvwESPuZ2VmDjh87Nj0ttY2c6FAYP61rMzP8A35o+LmsXsvi4/frNVqcezc3L4UMllKIpHkX8vK/BLPn49va22zpFCpYpVKRVgwd+794JCQd9VVVR4XEy8sv3bzxiAWi1WaeO78SgaD0YbHG2kIBGOlUCg0xWCxejKF8qMtLYvFKj1z6vRaGo0mJJHIMgwWq9+9a/f+YcOGPeRyOc5+nU7+IBKJisYOo/zqqiqPBi7XUalUEquqKj0EAoGZXq/HVFVWetbX17vodDrclKnh5zet33AqKLhXelVlpadcLqegKIrBYDAoO5fd22BUn5WZOcDCwpJn4Ofs6TPf0+k0IZFAUGJxON2tGzdnf/74ceiyFfGbt23ZcnzEiJH3XFms0pMnTmzAYjH6trY2C5abWzEA7VeALFj403UtLDdW6ZXLlxdr1GqCVCKlG07I6BXcK+3lixeTtFotHo/HqwcNHvyk/OtXHy6H43zh/Pl4Hq/BgUKmSBsbG+23btp8YuHixTuoNKrYysrqR/vzLRs3JUyaPPlSQwPP0dffL7uRx7NXKhVklUpF1Gm1RkKhiHn+7NmV1jY2HJ1ejyv4UtDr9KlTa1EUxZIpFAkAANja2NSdTEj4gUggKmh0ulCtVhP0ej1WJBKbnj97bqWVlVVDWVmZL4FgrIIQgl7Bwekpb96EOTg4VNdUV3dbviJ+U1FhUQ/DLSGZnzMG0mg0kUKhIC+YO+/B2nU/rEYhxLi4uH79JsuplpYWK5VKRaLT6QI6nS4SCARMLpfr7Onp+aW+vt6FQqFILC0tG6VSKa2qQ3ksLC0bVSoVoaWlxQaPx6sZDEZbc3OzjZGRkcba2pqrkMvJlZWVXp5eXvkikchUqVSSmUxmi0wqpak1GgKTyWzR6XQ4sVhsSqVSxQwGo00gEJhx6utdXFxdy6hUqkShUJAqKyq8PTw9v7S1tVkY4/EqUyaztbGx0U4mk9Hc3NxK6uvrnQEAiJ2dXS2CIGhlRaWXUqkgd3N3LyQQCCq5XE5pa2uzIBKJcjKJJGtta7MkEAgKCwuLJoP8EEJQUV7hrVIpSe4eHgXGxsZqqVRKEwqFZkQCQWHeKS0AADRwGxxs7WzrdTodlsfjOdJoNJGJiYmgvq7OBYfD6Wh0ulAgEJhbW1vXNzY2/rhXbYzHqyytrHhyuZxSU13dzcvbO7+By3Wk0WgiIokkF4tEpp3LkkqltPq6OldPL68vXC7XyYROF2CwWH1tTY0bmUKROjs7V/yMr4YGB5VKRbS3t69pamqys7Cw4PH5fGsIIWJra1vbyOM5oBBibGxs6hEEQUuKi7tb29hwAISISCxmuLi4lGMwGFQoFDLxeLyaTCbLWlparLQajbGtnV2dTCqj1tXVsjrzo9Fq8YbL0wAAwNrammNkZKQtKy3ztbSy5EEURZQqFcnW1ra+qbHR1tzCogmLxRruZwKlpaX+tra29TqtFqfWaAg2NjYcrVZrVFJSEkClUMWdHQjKv5Z7M82YLVgsVi+VSul2dnY19fX1rh03LBSRSCSFIa1EIqHX1da6mZiYtNk7ONQY+irT1LSFTKHIamtrWVgsVmdvb1+LoiimqLAo0K2bW4lUKqXDDjdIgUBgxm9psXZlsUp5PJ4Dk8lsIZPJsrq6OlcEQVAHB4ea1tZWC6VSSba3t69BURQpKSnpboTDabu5uxciCALkcjlZo9EQGAxGm0gkYkgkEoaNjU19S3OzdUsL39rZxbmcTqeLukweu9CF/0F0mTx2oQv/g+hS3C504X8QXYrbhS78D+KbFbe6qsq9uLi4e3FxcfemxkZbQzyKokgrn2/xa3lSXr8Ju3rlyqJvLfPXIGhrM+u83fN3gaIo8ndsUrvQhf8EvllxP336NHjH1m1H+M0t1ocPHdqecPzEegAAqKyo9NqyefOJX8tDIBKUhV8Kgr61TAAA+FpW5tvW1mZu+D0rNu65Rv3TAV/fgs6n29fW1rptXLf+zO+l70IX/uv4ViPn0ydPrTmVkLAWQgiKi4oCJo4bl6HT6bB8Pt9CLpeTIIRAoVAQq6ur3QyG9ydPJPxwPSlpnlqtxotEIpNfM4Bv5PFsG3mNtobf/Ba+RW1tratGozHS6/XIlImTPlRVVXVTKBQkoVBoKhAITFEUBa2treZSqZQqFovpLR3nILe2tpoLBQJTAy0URQGHw3EUi8V0qVRKbaffYjk+bGyWWCw2USqVhA7+yYY8ba2tZgZDcwghEAqFDJFIZKJUKIgNXK79t9ZfV+gKfyd802FxAACQeO7cylGhoXft7Ozqbly/Ps/V1bXMx8cnNy465qWrq2sZQBCweePGBFtbW87ObdsPT5w06cq5s2dWT5w8+bJELGZMmTTp06BBg58xmUw+AACoVCrCxvUbTmExWPTI4UPbXF1dy968ejUuLy+vd21trVtWRuYAmUxKf/TgwQwajSbW63W4e3fvxmR8zhjc/7vvXm5ct/5MYUFBUEVFuff6H9adI5HJss8fPw3ZvGHjybhZM4+q1WrjNStXXTYyMtI+uH8/6uH9B1GjQkPvHtx/YJdEKjGRSWV0Go0uXBW/IsnOzq7W0dGxcvfOnQdb29osCwsLe75/lzaid58+b0+eOLH+1ctXEysrK7327923x9fPN6fzRn4XuvCfAK6musbtjy7pMjLCaZ1dftrYhhCCgi9femVmZA44cezYpjFjx96YEh6eiMFgoFqlIvr5+2d/yc8P1qg1hH79+7/sHhj4GUIIKssrvPF4vDr5zp24h0+e9DAzM/vx3pmjhw9v7RXcK334yBH3bly/Ng8ABBYUFAT17dvvzZixYTeVCiWpqKiwx3cDBzyfO3/ePgAA+Pjhw9Du3btnYDAYqNfrsfYO9tVRMTEJT588nWphYcELnzr1/L0Of83Ec+dWdu8R+Hn8xAlJCoWcYm5u0YTBYFAikSiPnDHjlOGuIrVKRfAPCMh89fLVBJlURouIjDzT1tpqPmN6xNv4VSs3oSiKJRgbqxYvWbKjurLKQ/sNvsdd6MLfBe7pk8fTNBrN734jWlpaNnRWXC6H68w0M2teunzZtj27du3TaXVGGAwGisViEwwWo6dQKNLeffqkfP70eVDE1GlpV5KuDqurrWVRqFTx8aNHN/fo2fNjZ6UFAIDnT59NoZAp0qOHj2xdu27daj9//2wra6v1SxYtut3c3GQ7d/78fdlZ2f2Dg4PTDHny2OzeEZGRpwEAoLioKHDv/n0zlUolUavVGg0aPPhpRXmFt3uH+djzZ88nn008PxaAdhvYyVPCLwIAQE5Odr+42bMOAwCAXCanaLRaYxMTE2Hqmzdhg4cOeQwAABwu19nCst2MLz8vP3j7rp3zAWh3UvDx9mb//WboQhf+GnCLly7d/lcz5eWxe/sHtNumBgb2+Pz82bPJkVEzTuXn5YX4+bXbw1ZWVHivWrN6/eoVKy/l5+cH83g8h+8GDHgRPm1q4uIFC+5GzphxsvMZsnq9HrdwyeIdCIKAosLCHrwGnj2VRhVfSUoaOmZU6Je58+fvK/iS32vY8GEPGhsb7UxNTVsaeY32tnZ2tS0tLVZUGlVMIBKVWZmZ3/n4+LARBAGZmRkDe/Ro3X12nwAAAWZJREFUN3gXCoVmNBpNVFZa5pvxOWPQth07FqAoimlqbLIzMzNr4TXw7Gvrat18fduvNRGKhExLy3YPoNcvXk4YNTr0jl6vx3Lq612dnJwqmpuabChUqoTQ6bzgLnThP4W/vKqsVquNX714OUGlUhH1ej2me4/AT4UFBT2/lpX5VpSX+2h1OiOBQMDcunnz8auXryzCYDDQz98/2+BM4ODgUM00M2t+8ujx9M50J0yadHnRggXJG9evPyWTyaiZGRkD9+7avf/ShQvLp4RPuQAAAPYODtUH9u3f/fzp0ynV1dUeFCpVwufzrcpKy/xDevd+CwAA5V/LfXr2CnoPAADlZV99DNejDB4y5PGK5fFJpSUlAQwGo43P51sDACCJTJJv+GHd6a9lZX7lX7/66FE9VqfT4cKnTk28cvnS4nNnzq7S6XRG4VOnJtbW1Lj5BwRkIggCCgoKgkgkkux/4bLtLvy/h/8DtjR9y4+nzQsAAAAASUVORK5CYIIA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="83" height="9" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAFMAAAAJCAYAAABOpxCRAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAJK0lEQVRIia1VaVRT1xbe95KBYAgEJCMEBSGEJDeRqa36qK6nKNJWaS1FAfva12rFtgpY16u1jq11KtROr8NT+xw6aKu1azmCVKoohCm5N0FCkDAlCAFrImQiN+f9QNbyR/90vZ619o9z1j577+9b+9sbEELQbmon3t+9++CUHdy3/72b9fULEEKAEAIjRc0uWVVU3W5qJ6beHjX3+HhY4fMF15ITEifqrtXl/JHPX2l+v59ZsqqoOjkhceLSxYv5f2Xs2trapSWriqpHHI6YP/sXBwBIlicbjx4+UvZbXV1u8erVn42MjghXFxXXtLa0PAEA0N/fn+D2uKcJRUIb/MHhhIW5ZyYkdAaDQVxNqJv/yOevPEwmcyJZLqdommaoCaLp/4m1bs3aMwf27d8zde/r6UkMBAIMflTUyJ+NxQAAGOjvn4kQwrTa2Q0ymcw6f/6Ci6d/OPWK2WxWi8TigaioKMfbW7Zs4vP5ozRN4xRJZbhczkgOJ8w9M2Fm5/Tp04eNFJkuk8m6IyMj71EkmUHTdEhCYmIHj8dzTiULBoOYtbtbbrcPxrHZLJ9Gq23s7emd5XaPc+PjZ3RF8iNHSZLMZLFYPoVCQdI0jXdZLMqhoSFxRETk70wW0y+Tybq5XO4DI0VmTI+JGRSJRDZ9W9tjAACxsbE902Nihm63t2sAw5BCoSABAO7duze902xWBgI0MzYu1urz+ThJSUkm0mDIqr5yZVnJiy8OWCwWBZPBCKQoFGR6RkY9juMIAGBwcDC2x2pNAgBQqlStPB7PabfbY20DAzN4PN79qOhoR6fZrJJIJH04AABpILMAAFMR6maEEDQ03JrPYrG8arW6mc1me4oKV/76UWXVLgzDYO/7ew6+uX79KQaTObFz+/ZPL124sMLr9YaaO8yEWkPoMAyDjyqrdpZt2HjS6/VypoikaRrft+eDA+vWvnYGwwCVrn3tzL8/+2yL0UilFzy34saVK5fzAQB+PHX6pV3bd3xC0zT+3s5dh9a++uq5kJAQuqKs7Phzy5brHjx4EBEIBEJMRlMaQaibMQxDFy9cXFHw3IobFEWl0zQdsrLghbqD+/Z/AABg7uhQ5S7KMdbfuJHT0tI8N2/xEurk8RPrhoaGpPv37tsHALjf5ws1UlS60+nkF69cVXvyxMl1AAC1V6/mPbUk13D37l3pN0ePblhdVFxN03QIh8PxrHqhsK7qw8rdu3bs+Pit8opjK/KfbZgkkzRkAgDcNrVrXy8tPX3h/IWCA5UfrlaqVK3u8fFwhBCuUk/K9+bNm3/ncrkujUaj23tg/0sLF+WcMxmNaTRNM1KVSv3li5fygwjhZ385lyUQCO5OkVlTXb3syOHDZdt37nwjLT39FpPF8geDQVyrnd0QDAYZDodDBADgGB4Wr/7Hix/XXbu29MTx46Vb3tlaMXfevKtisXggks8fEYlEA5bOTpXH45mmUhPNGIaBx+MOQwjhBEE0dd+5Ix8bG4tIVSrbgsEgtqm84lhcXJx1Y3n5tszMzOs+n49DEESzWCweCA8Pv88OZXt27N5Vmv/ssyfGH2IlCKLZ7XaHvVVecWzhokXnlufnn5g7d16NkaIyeqzWpAcuVwRCCPf6vJzKqqpipUrZ6vP72ThCCEgDmclkMn0FKwv/03CrYUFSUpJpaV7e6YddmwkAiNAQTQghWJK75Keuri7FsrynWtlstlcoEtoMev1jAIC+//a7NRveeOP7sorydyMiIu49Opx/Pnu2GMdxurHh1vyVBS/UqVSqllfWrDkoloj7AQDdGxmN6bFak5xOJz9n8eKz587+XMRisXxPLph/HiEEXV1dCuLhPDYYDFmTNWmaEEJAGcjMuLg4a1R0tIOiqAwAQBqNRmc2m9W329u1C3NyfsZxnO6yWFIfYtEhhEDf1vY4QWh0DAYjgBACg94whVV34/r1HKfTyc+e/+SlyVExGgMAgGEYosjJHCueLzjCYDInOjrMhFKZ2obTNB1iMhrTUpXKNo1G05SdnX254datBcNDw2IMw8Bg0GcBAKgJoikYDOLrSkv3HPr0k8KBgYGZ725554tJHzITx/HgwarKkkAgwKytqXkawzB41LrvdKeo1eqWZ5YvP3n4m6O5X3z91TIej+fkcDgePp8/4nA4RAf2H/hg6/ZtG0NCQoKdnWZVslxOsdlsv8loTHMMD4sJjaYJwzAw6KdqUjdN+P2s27dvazRabSMAgK5Rl/2w3maLuVMFANjUUvz112t506ZNG0ucNaujr68vYXR0VDg7La1hSj0kachis9neZLnc2NfbOwsAMKVS2QoAYNAbHouOjh6Wxcd3TSlZo9XohoeGJIN2e5yaIJrxjo4Owuv1hilSFQYAgBSFwgAAGEWRmZOdaciK5EeOSqXSvq+++HJzfX39wiW5uWcIjUbn8/k4CCEg9fqspORkk1arbZRKpb0Xzp8vQAhhj246LpfrGnePc2fMmGHx+XyczRWb/osQAgAAiVTSf/36b4vj4+O7lEqlfrIDcAQAmNfrDf3040+2AQCWqlS1TuYzZEkkkr6oqKgRm90eHwgEWBKptFfX2Jj9W13dEoFAMCgQCuwYjgUfLj78yuXL+RRJZsgVKQYcx+m+3t5EAIC4uLju2pqap61WazKpN2Qly+VGBoMxER7Ouw8ACMfx4KDdLmtsaHiyqKTkcwaDQZMGMpPP549KpdJe/aQqMZVK3YJ//eWXmwVCgW2gr3+mx+PhpGdm1AuEAtvJ48dLJyYmGA6HQ8Tj8ZwURaXbbLYZ7+9+r7J07Ws/eTzuaVu3b9vgcrki/H5/6Jw5c67iOI6W5uWdGhsbCz/1ww8vP0pm+aaKrS6ni/+3OXP6//XW5iNFJcWfY9gk3xKJtDc2Nq5nQ9nGHVP+hSsLv2o3mWZvfPPN79LS024KhAKbkSIzfD5fqOuBKzKUE+q2dHYqBQKBPXHWrPbvv/t2rb5N/3hKipzkhnNdXRZL6tx586plMtmdd97e8vX93+9HC4VCu8/r5dhtdllKSgoplUp7DlVV7dTpdNlhHM44AgSBwASzv68v4ellz3y7cNHCXzaVlx9bv670x5df+WdV6evr9wSDQWzE4RA9MXcSb3d3t1wgFNhMJuPs/wH2DCQ4VpGX4gAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="65" height="9" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEEAAAAJCAYAAABt/EFEAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAHt0lEQVRIiX1Ve1CT2RU/3xdCQngTSNwF5JHwCIQAQXlFUaEgKGhdKwtdddfWB+BjHF2KutPuWilod7cztbqOL/CFdp2yq7viYxUMqKvyEhIgEB5BIAQlISQBEhK+e/tHmw5lbM8/v7nzO+d37jn3zjkExhi6FQrRd9XVW+HfxnBkWJIkyXVJycl1BEFAT0+PsOxY6V8Of3bkYFh4uJwgCMAYgx1npqddigoKq188f76q8srlzGSJpM6uZfd713m+hh0B4L/859tCrf/F2XXstjAGYwzNTU3LC3bsvMVkMs0kAAA/JKSz4sLFAw3S+syPtmz5ZtIwyf5ky9afWltakgEA3oyNvT8zM+Ps5++vsgvOR5az8xQ/JERBo9EoUXR04/9rwHx8l5adX1jIwmJMRqNbdmZW26vW1sSFsfP939UAAIBYsfjn2dlZZlS0qMkBAGBkeDgYACAySti6ePHigZWrUmtuVF3fJZfLl/j5+Q0ymUzzoSOHi52dnacoiqJ1yOVig8Hg6eTEmlkcsLifw+FonjQ0ZHC43FE6nW6TtbcvQQjReHy+wtXV1TjvAoRqYCBMo9H4OTo6WsPCwuRu7u56rVbLHejvD7fZ5ugREYI2LzZbq9PpvFUDA+EEQSI+n6/o6uqMcffwmBAIBO02m82x4uLFA0qlMlKtVgf4+/urRjUaf/OMmRUWHiYfej3Em5oyucUnJNQDANHT3R01oZvw8fJmvxUIBDKCIFCvUim0WCxOIpGoCTDG8OMPP3zICwhElRcr9iGEoLz0T38WhISa5TKZWKPR+IYG82ybPtj4lKIo4kT58fJliUmvnz55krY2M7PtzOlvSvR6vacgJNSctylXSlEU8fHmLfdXLk/pGx8f52CMASEEc3NztONl5SdWLl/ed//evQ1RgghjS3NzkqxdFpcQt0RzvapqR0lx8UVJQuKQ0Wh0MxgM7olL49W/zMlp3FNYdHN5UvJglCDCqNFofOtqa9csFce9iQgNmzlRXn5c2dMTcbys7ERIULDtwP79V1IkElVMVJTeYrEwdm7ffitv06b6eqk0IzpSOHnz22+3IYTg2pWrhbyAQNQgrc8AjDGUlZZ+yQsIRIdLSs7tLiy6GR8XN3b71u08hBAMqlQ8fmAQdaTk0FmEEKSvSlWkp6Z1GY1Gt57u7kjN6KhvV2eXKCQo2Pb1l18dkz5+nLk5P/+RVqv1Rgj952s3NzcnhwbzbPVSaYbVanW4V3N3o35iwislWaJan53dNDc3RzY2Nkp4AYGoV6kUmEwm19go0cSqlBW9JpPJZd/uPTcEIaHmUbXaz2w2M+NiYse3b9v2I0IIEEJQfOBgJT8wiKp9+Ci7v68v9OHDhzmXKiv38gODKLlcHosQgvTUtK6tH21+gBCC4oOfVvADgyidTscmMcbQ1taWwGAwLB/m55//+dmzNB6Pr8hZl/N3AID+/n4BxphITE56DACQm5d3/vXgYMiGdeubAAC4ixap+/p6IxBCtLs1NZsKduy8/YcvvtjHZrO19mGHMYbzZ88Wu7i4GGPF4hd0On1udVZmtdFkctdoNH6/ys2tIEkSjY6oAwmCwAAAWq2WYzKZ3Lfv2PGVk5OTua+3N8LR0XGW7e39Vj2iDpjU69lp6em3AQAwQmRvrzLS2dl5avmKlAdBwcHK1NTUO3fv1OS6ublNCgQCGcaYMBgMXiRJIgCAzo4OsZ+/v8rT01NHUhTl0CnviAsXhMtEIlFTalranabGxpQJnc6HIAiQtcuWAAAkJiU9xhiTH2/75OTJ06dyh4eGgkqKiysRQmS9VJrFYrGm/vq3k/kYY7h29WrRguFHvGp9lejq5jrJZDLNdm7o9Ws+xphMlkhqAQB+evBgg5OT07Snl5e2XipdQxAEjlsS98w6O8sYHx9/L1Ysfk6n062P62qzSZJEQmFUKwAAhRBtZGQkcGl8fAOdTrfZc759++a9mNiYlzQajRoeHg7SabWc+IT4BovF4tTX2xsRExPzkiAIILu7u0UWi8UpNDSsAwBAKBS2YIyJ5ubmZRhjePH8eaoPh6Px8vIav3zp0t4GaX1WxurVt4RRwlar1cZACNGeNjzJ4C5aNBrM43V7eHhM1Evrs2w2m+O8SY3ZbK9xjIGgKIqmUCiib33//WY3Nzc9QRCYJEnKZDS6v3z5ckXmmjX/8PT01NY9qs1hMBgWNps9rtPpfPR6vVfKyhX3//WKnWKSJClXVxfDmdOnjwyqVCH6Cb13skTyaP4iYLGcp2k02hxCiLheVVXIYrGm1q1fXyVrb4+nKMpBKIpqBgAgL5w99ymHyxlVq9UBVquVIYqObuJyuaPXq6oKrFYr483YmC+L5TTd3tYer+ofCCsrLf26aFdBtdlsYf3+88/3GQwGDwaTYYmMjGxlMpnmvF/nn7PZbI7Xrl4tsq8kgiDg6LFjRWaz2TnzF+ldZ06d+iwxKUkaLhDINmz84PL+vftubP/Nb2vWrF178+gfj+6hKMphenrK1c/fX+Xh4alraW5e5sPxGeuQy+OsVisjK3vtTQcHh7ndhYXVfn7+qs6OTjF3EVctihY1zVuP+HeHSkp6e/siinYVfPeqpTXpQmXF2vd9fYeUPUohh8sZ7VYoojHG8E+d0O8BhyHEaQAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="199" height="74" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAMcAAABKCAYAAAAPK0DAAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAgAElEQVR4nOxdZ1gUydaunsAAM+SckwgqOWdEVBQjqGsOmDNgzlnMOYuoiCKKWVEJKoKSBIaccxzS5By6vh8wLuu6Qde9e/e7vM9TPPR0n1Onq+p0qHr7HAAhBN9THtyPn79185ar58+e3X44IuJIc1OTMYQQUKlUtWtXr677msytm9Gr5s+Zk/i9df4d5cC+fSe3b916+Ufpa2lpMbx548aaf/KcPuV88rQeMpT5LTJCoRB/7MiRiH+6P/6bCgZ8LxAA8HicaNWaNQdd3dxSd+/adQEAAPg8nryxiUn110QUFBQYtnZ22d9d5x9gy8ZN11EURb5FhtRrU85fqXddWFiMtF4ZGRmBurp6x1/R91fh5Oz0UU5OjvctMgiCQG1tnZa/y6Z/I3DfK1hSXOJob++QCUDvgIAQIgw6Q+X+vfsLRweMfoKiKHLvbtwSHp8nLxaJ8UuXLzuWn5/nMcJ/5POW5mbje3H3Fo+fOCHOwsKi5LPOkhKHvE+fPCmUDv3FS5YcV1RSpD95/Hgui8lU0tHVbRobGPiwtKTE/k1KysQxY8c+uB0Ts2ri5Ml3HB0dP966eXPtu3fvAk+dOLl/uJ/fy6zMTD8PT483H9LTR+vp6zcEBQffepmQ8FN3d7eWDB4vnDFr1hUEQQA5P9993Lhx9/ufm0AgIDyMjw/h8wVyCAZBF4SEnGlqbDSLvXNn+eSgoNtPHj2eSyQRWavWrNn/KSfH5/XLV9N0dfWaBpkPKsNisCiLxVQCAAAIIfLsyZNZDAZThUqjqq9YufKQUCgk3IiKCvfw9HyT8fGjP4QQWbl69UE8Hi+S1k+j0dRSkpImNTQ0mA+zssoPHDcu/kP6h5FFRYXOTk5OHxNevJg+fsKEOGcXl3QejyeXnJgY1NDQOEhRUZG+YGHI2f7nEnv79nI6g6Eyd968C9XV1UNT374bN3PWzCuNjY2DysvKbXt6ejQnB02+3dXVrdXT06MBAABcDocYfz9+oUgkJCAIgi5asuTk946TfzW+95YzecLEnNR378ZkZ2V7L1m06GlJSYkdhBDMmj7jbW1NjcX71NSAwxGHjqAoCu7cvr0MQggmBI7Lo9FoKi8TEqacOHZsv0QiwUj15eXmuoeHhsVIJBLk2tXIdVwuVy48NDTmw4cP/iiKguCJk7IoFIoujUZTGTViRPnTJ09mJb56HbQ+fF00iqLgyaPHs48fPXZAIpFgUBQFq1esvL931+6zBWSyS1Ji4qSzp0/vun0rZgWEEIStWXsnOzvbWyKRID4eng0SiQTpf257d+8+8/zZs+koioIN4euiY6JvrYQQgnFjxhbcio5exefzCUcPH4m4E3N7mUQiQTxcXZtFIhFOIpEgRUVFjvPnzE2EEIK42NjFJ44d3w8hBFevXNmwY9v2SxBCsG/P3lObN26MotPpyiHz5r9Kep04uX/91yIjw6urqoaw2WySo519l0QiQdhsNsne2oaak53tlZeb6z5m1OhiCCF4lfBySuq7d2MkEglmzKjRxQ0NDaYQQuDi6ESBEIL0tPSRIfPmv4QQgvb2dr2wtaG3eTye7Gj/kaUoioLioiLHAjLZhc/nE9ydXVohhODcmbM77sfdW4iiKIi5dWvFP/14808V3L49e85wOByF33MgHR2d5rB163ZLt/l8vhyFQtEXCoSyZ0+d3nPgUMSyIUOHFqIoirS2thobm5hUYXE48b49e8/6jfBLmDV79hUOh0Pq6uzUOXfm7C5TU9OqdRs27Oxfx7kzZ3dv2bZ1AwaDgYuWLD7Z2NBoVl1VbeXp6fkGAADwMjJCJoOhTKFQrExMTKsmTpoU+zD+wQJjY+NqBEFAXm6u5+gxAY8wGAwKAAAVFeU223fuCNfW0Wnl8/myu3fsvJiW8dEIAABkZWV5dBpNrbamZoiJqWkFBoOB/W1JTkwKWrV6zQEEQYC3r09iclLSpDnz5l7EIAg6fPjwlwQCQWBqZlpFzs93w2AwEAEIwGAwKAaDgRgMRgJAr7qkxKSgRUsWnwAAAG8fn8TQ1WviAAAAh8NKPDw9U5SUlOhDhg4pYDAZKv3rX7R48anGhoZBmRkZIxAAAIqiGBwOJ1ZUUqI5u7h8kEgkWCajV2ZM4NiHHR0dOu9TU8ficTgRj8sl9dfl4enxds+unRdYLJbisydPZy1ZuuS4jIyMUE1NtWvjuvW3lq1Yfth88OAyoVAoAyFEAADA1s42Z++u3edFYhH+p+nTo/7shfb/G3Brw8L2/uFBOJyo/3ZJcbGDtbVV7qiA0U+am5uNE14k/DRk6NDC2pqaoaamJpUYDAYaGRnVXrseNW5RyMKX12/eHNvW1mbo5eOdZGdvl52fm+f5ZR1VVZVWg/s9YpWVltrb2dtlAdD7mNPQ0GBubGJS9frVq6kjRvo/BwCAnJxs76Dg4BgAAMjPz/fYsn3bRgAA6Orq0lJUVKJr6+i0AgBAfX39YFMzswocDicGAIACMtltTejavR/SP4y2s//1O5BILMajEMUAAABEISKDlxFK90m9CEVRBIft1QdA7x0YAAAQAEDfv0AsFuNRtE8PhIgMHt+nB4EI6H01QhAE/bL+Pbt2nzM3H1Tm5+//QoZA4PepBdKXqV4H7EX0jRtrOzu7dKbPnHFVUUmJJh3g/Y5FxwYGPniV8HJafX2dxdLly44BAMDtu3dHvH3zZvyKZcsfHzl2NMTK2jpXKubt45N0516cb+TlK5sWL1yYcOv27VFf2vi/AIyysjL1jwqJRGL1F8rJyfEZZG5eBgAANrY2nz7lZPtACEF+Xr77kKFDC4RCoczVK1c2GpuY1NjZ22fx+Tw5cn6eu62tbc7IUaOepiQnT+RwOMT+OnE4vKihvn5wYUGBS0py8kQFRQUGj8slisVibEx09OoFIQvO4PF4cQGZ7GZja5sDAAA52Tm+1jY2uQAAQKFQ9Oh0uuqjBw/nkfPJ7jY2Np+kuolEIksoFMqKxWJcclLyRBs72xxdPb1mcn6++zArq/wvG8XD0zPl3Zu34yGEID09bfTYcYHx0n2N9Q3mAACQlZE5QuqksnKy3LzcXK+KigprsViME4vF+M963r4bBwAA6WlpAWPHjYsHAACRSCgjEgllAOh1IJFIhO9ff9r792M8vLxS2lpbDfk8nrxQKCQIhUIZkUgkAwAAQqGQIBKJ8BBCkPHxo7+9g32mWCSS6ejo0BMKRTIQQkQoFBKkjhkUHHzr+LFjEaNGj34CAADNzc3G9+PiFo8cNeqZ/0j/Z52dnToSiQQnFotxEEJw+eKlLfLy8px1G9bv6Oro1Pn2YfX/A9g9e/Z8k4BAICBUVVTaqKgo95iamVWoqal1iURigoKiAhOLxUoghBizQWYVJUXFTqUlJQ72DvZZLq6u6UwGU9nJxfmDmppat6aWZntXZ5eOSb9ZLTs7++yHDx4skF7pjIyMauh0uloBmeyuo6PTMn3mzEgEQQCbxVb08fV9LRGLcUKhUE5FRaVHQ0OjQ1VVpTs7M2t40JTgGIGAL29lbZ2npaXVDgAASkpKdCVlZeqH9PTRCIKAFatWHsJisSiLyVKSIcgIzMzMKvufo4+vb2JWVqZfaXGxk4uLa9qIkf4vAADg7p3YZXLyctzKykprRyenj34jRrwEAAALyyFFb9+8mWA5xLKoq7NTh6SgwDQ2Mqrx8vZObmpsHFRYUOCirKJCnT13zkWRSCTT1Ng0SEZGRjjI3Lysvq7eQgaPF1lZW3920qHDhhY8e/pslqmpaZWVtXWeRCLGUak0DTV1tS5VNbXO1pZWYw1NjU5lZWWql7dPckpy0iS8jIzIx9cnkcvhKAiFAll1dfVOOTk5jqaWVruKqmpPZkaG/9qwsD0I0vsImJeb51laUuKgra3TNmHixLjysjI7DU2NDmUVFaqCAon5NiVlQmlpmcOKVSsjVNXUur9/iP17gUgfBwbwx5gYOC7/3KWL04yMjGr/aVv+LMrLym3b29oMenp6NKdN/+n6P23Pvwnfv87xP4a2tjYDfUOD+qLCQud/2pZvwcXz57fnfvrkPWXa1Bv/tC3/NgzcOQYwgN/AwJ1jAAP4DfyjzkGhUPQaGxrM/kkb/mlQ2tv1ysvKbP+qns6ODp2G+nrzH2HTj0Jra6thS3Oz8T9tx/fiu5zj2dOnMyeOG59XU10z5K9UXllRYb165coHf0XH341nT5/OevL48Zy/Q/edmJgVyUnJk+/cvr3izxzPoNNVNm/c+NWX6pKSEsctmzdf+7EW/jUkvU4MPnv69J5/2o7vxXc5h6OjYwabxVIaZD6o/K9UPmTo0MK/Iv+tgBCCiePG/Wpdoz9oNJra/Dlzk6Tb9g4OmQ6Ojh//Dnuib0avnTJt6o0DERHL/8zxGCxWMm/+/HNf28fhcEgOfVy3vwNzZs58KxAICN8iw+Vyibb29ll/l01/N755nQMAAFgsltLjR4/mzQ9ZcK66unrIpvUbolVUVHpOnzy1r6K8wlYsFuOPHT16qKmpyczJ2fnjh/T0kadPntonEovwN6Kuh+fn5Xl4eHqmcLlc0rMnT+bMmj37ikQiwURFRm4oKSlxTHj+YrqLq0taaWmp/c5t268oKirSjx05erizo0O3q6tL+/jRY4eYTKaytY1NHoQQxETfWl1AJrs+f/Zslr2DQ1ZzU5PJxvUbopWUlGhnTp3eW15aZu/u4fEu8fXr4Ht345ZwOBwFNputKODz5Z48fjw34fmLGRUV5TZOzs4fI69c2ZTxMWNkd3eXFg6HEz96+HA+BoNBBw8eXNrS3GIcdS1yXVFhkXNS4utgTy+vlPq6usEbN2yIVlBQpJ87fWZ3UVGRk6dXL+VFisbGRrMbUVHhBQUFrm9T3kzw8PR4U1NdPTQqMnIDj8cl6uvrNyirqFD7y1RWVFjt3Lb9MomkwNyza+cFA0PDumuRkRv09PQb9fT0Gs+eObO7orzC5k5MzMrRAQFP7t2NW+Ls6pKuqKDAWBcaekdPT79RR/dnlm1SYtLk1NR3Y+/ExKwcPHhwCR6PF0VeubqxrLTU/k3KmwnuHu5va2trLXdu23ZZVVWt69jhI4dZLKbSMCsrcsytWyuTXicGM5lMFRwOJ74RFRXOZDJVYm5Gry4oKHB1dnFJv34tKrykuMTxxfPnM1xcXNJweLw48sqVTUHBwTEampoUAHpZBceOHDlcV1tr8e7t2/FXr1zZZDZoUHn0jZtrbkRFhbu4ub4nkUisluZm4+tR18M/5eT4UNop+pZDLIuLCgudnz19OvvZ02ez6utqLewdHLLa29v1I69e3VhSXOz07OnT2c7Ozun79+47o6am1qmgoMA4sHffGUUlJZqcnBxn144dl4QCoezFCxe2tbe16w+zGka+cvny5rLSUvvE14nBbu5uqUwmU+ni+Qvby8vKbW/filn1XYSslpYWQz8f32rp9kg/v4oP6R/8+Xw+wd7ahpaTnePF5XLl7ays6RKJBMPlcuWtLIewGxoazCCEYNniJU+yMjN9Ozo6tMePHUuGEIL7cfcWXjh3bjuEEJw8fnzfrZvRqyCEwMnOvqu0pMSOTqOpDLOw5FZUVFh1dXVpSklyKckp4/ft2XMaQghu3rix5vTJk3sghGC0/8iyD+np/kKhEOfq6NTOYDCUIIRAKgchBE+fPJlJpVLVhEIhztHOrhtCCGpqaiznzJyVIj3myqVLm65evryxj1T5rqqyciiEEKwPC4+OiY5eCSEEgQEBhanvUseIRCKsh6trC7WnR61/e00NCspoqK83gxCCNStX3bsXF7cQQgh8vbzr+Hw+4WttzGQyFd2dXVrT0tJG5WTneLFYLIVFC0JelJeXW2dlZvls27L1CoQQpL1/PwpCCIImTszu6urSjIuNXXwvLm5Rf13paWkjpce/SUkZx2IyFZYsXPSsgFzg3Ncfj4uLihw4HA7R28Oj4X1qagA5P9912ZIljyGE4GVCwtTDEYeOSPVtWLfu5u6du84x6HTl7Kwsn4P79x9/8vjxbAghOHTw4NFnT5/ORFEUeHt4NohEImx/W+7Gxi5ZHLLwuVgsxh47cvTgquXL4yUSCSZi/4Hj16OiQiGEYPrUaWnt7e16KIoiw719ahkMhtKjBw/mMplMRT6fT3B2cOyAEIIjhw4fvh93b2HfOY6CEIKtmzZHpiQnT4AQgt07d557mZAwBUIItmzcdO3sqdO76DSaSmZGxvCrly9vuBMTsxxCCHZt33Hh2dOnM25ERYWeP9s7BtPT0kfiVi1f8VAikWB/704xyNy8dMOmjdt/az+CYFAra6s8AoEgUFJW7hlmNSxfTk6OSyQSWVLdJAUFhnTxTFVNtbO1tdXItN/KdHZ2ti8OixHfvH49lMfjERFML+cIi8VKhg4bVgAAACQSiSGluEupETnZWb6dnZ06N69fD+3u6tYikoisXpsQaGVtnY/H48WaWprtAoFADgDA6G/3uPHj76ckJ0/q6OjQlYglX6XvIwgCpXylvNxcT/PBg8sAAMDK2iq/rrbO8ue6rPJwOJxEU1Orjd9bFwAAAKFQiK8or7AxMjauBQCAYVZWeVK530NhQaGLi5tbqre3dzIAvY+EtTU1Q8zNzUt5PB7x4P79p69dvbp+0ZIlJ/h8viyFQtE/cfRYxJBhQwvmzZ9/vr+uG1HXwzds3rQVAABG+PsntDQ3Gzc3N5vY2tl+AgAAvoAvJ5FIcMVFRU7DrKzyfXx9E58/fTrTwsKyGAAAcj998vL29vn8qFlSXOJ4687tkYpKSnR7B4eMNatW3d+wadM2AAAQCoQEiViCbWhoMNfX16/H4XCS/rZgEAS1HDKkEIvFSnR0dZoJBIIAg8Gg2ro6zQK+QE4ikWCLi4qcXr98ORUAAKxtrD9RqVSNCZMm3U1OTJrc3d2ljfaNqXHjx90LDw2LLSsrtVuxalWEtC/69x2Q8tIQBFrZ2OQqKSvT3NzdU6MiI9fr6xs03Lx+PRSLxUrEYjF+hL//8xXLlj9uamo0W7VmzX7chcuXpvxRR/0KX6yNYPoNIAQBn/8Hvb9LZT5/hCQWi/FycnJc8DOPDyAAAHcPj7eTgoLu9Nf9lZP91f/29vZZCxYuPPOllV87VupUAAAwb87c5PUb1m8PGDPm0cXzF7b3O6bfxQIBEP78AZVQKJSRkZERCgQCWakj/kzz+2VdfdtAIpFgJRIJFovFSgQCvhyR2Cf3O2tM5Px8dw9Pj7fS7caGhkF6+voNWCwWJZFIrPsP4j0XLgh5ZWNr+wmDwUicXVzSps+cEXnu7NldXzpHVWWl9eDBgz+TOuvq6iyGDh1aID2f6soqK8shQwpvRF0P8/DofSTMyc7xGT0m4DEAAOR+yvUKDQ/fDQAANBpNFY/DiTQ0NDoAAIBCoejr6uo1ycjICCGEIDs7e3jI4kWncnM+edvZ2/+K1IkgGCjtGkz//gS9YwhFUQSDxaCz5869gMfjxdJ+nT51Wvr2nTvCx44LfHChr6+GWVmRE16/sn4Y/yBkccjChGcJLxwBAEB6QYYo/J13agT4+g1/OdzP71X/X5+/TLBPfP06eM6Mmanf9ULOYDBUORyOglAolBGLxTgOh6PAoNNVRSIRnsPhKjCZTBWhUCjD43KJTCZTBQAAqFSqRmlJiX1nR4dOZUWltY+v72smg6nCZrMVJRIJdvyECXevX4tal56WNjr6xs01hQUFLnw+X5bbq0OJy+XKs9lsRQ6HQ2Sz2QocDkeBx+PJjQ0MfHA/7t7i1HfvAuNiY5d+/PDBXywW4zhstiKTwVCWSCRYFpOlxGAwlAEAAIfDiZ89fToz4+PHEV2dnTpUKk390cOH88RiEY7BYCgrKirSamtqLN++eTOuqKjIicViKrFYLCUAAJgcFBQTF3t3KY1KVXv/LnXslKlTb4rFYiybzVJkMhgqEokEw2KxlKR0cgAAwOPxooAxYx7F37+/sKenR+Pjhw+jgoKDY0RCIZ7L5ZJoNJr619qYTM53lxIsAQCAnE92NzY2rhaLxdiwNWtjURTFaOtotygqKtLJZLK7ra1tjq2dXXZTQ6NZbU2tRX9devr6DU+fPJnz5NHjOU8eP5mtq6fX1NHRocvlcuXPnj6zZ+Wa1QcIBIKgsIDsZmPXW2d2dtZws0G9Ey5Uao9G7qdP3teuRq4vKChws+ojewIAgLKyMlUsFuHpdLrKg/j4hR6enikGBgYNZHK+u4mpyS84awAAQGfQVel0hioAAFBpNHUGna7SO6boqkwmQxmPx4tHjPB/fuzI0cMfP3wYeeLY8QMSiQTb1dmpQ+2haj6Ijw+R9I450s7tOy42NTYOcnZ1Seu72AIdPd2mly8Spie+eh1cWVlhTafTVSGEgMFkqDAYdFWpHRMnTYq9eP7C9o8fPoyMvHJ1Q3VV1dBjR44cKiosdLKzt89SUlamftcLeVtbm6GHp+cbvIyMUMDny1vZWOfJEAhCsViMs7e3z8bj8UKRUEhwdHb6iMPhxErKyrS7d2KXO7u4pNfW1g4JW7dut6KiIqOttdXQydn5o5ycHNfaxjrffLB5WWtrq5Gzs/OHocOGFbS2tBq5uLmmYbFYCY/LJbl5uL/DYbESDpuj6O7h/g6HxYmHDB1aZGtnl9Pc1Gw61MqK7OTklEGhUPSsbazzZGRkhBBFMUOGDS0kEAgCTS2tdi8fn6Suzi4dd3ePd6MDRj+ur6+z8PTySvb09HwjkUjwhoaG9Xb29tksFkvJxdU1TSQUEXR1dZsNjQxr/UaMeEmhtBvUVNcMW7R0yXEDA4OGjo4OvWHDhpFlCAQBgiDAwtKimCAry9fS0mqTtpffiBEJrS0txrW1tUOWrVhxWFdXt6W1tdXYwdExA0EQqNlHkOwPTU2tNhsbm1zptyYEgoxAVVWtW0dXp1lRWYleWFDgNjYw8IHlkCFFRCKRZW9vn0UkEjlOLs4f6HS6mr6+fqNUl6/f8Jf1dXWWxiYm1SNGjHipqqraPch8UHlGRoa/l7dX8gh//wQAANDQ0KDY2Nh8wmAw0EDfoF5GRkagrqHe6ezsnN7T06M1ZerUaBkZGaGjo0OGsrIyrdcugsDd3f1delraGGNj45oZfQRRFRWVbnl5ea6BgUF9//PicjgkQyPDOl09vUaBQCCrb2DQoG9gUC8QCOR09fQaDQwN6/xHjnzOZrMV+Ty+/JRpU2/Kysryff38XtbV1Vn4+Pq+dnVze4+iKMbBwSGrpKTEqaenR3NN6Np9BAJBYGtnlw0hRAyNDGuH+/m9QlEUq62t3aKoqMggkUhM6aO9haVFiZ6+XiOlnWLg5e2dZDbIrNLI2LimsrLSprWl1XhN6Np9/xH6CJfLlR/u5d2Qk5+n+bdXNoAB/CD8R1bIy8vLbYOnTrlZVlpq95+obwAD+BEYIB4OYAC/gQHi4QAG8Bv4r3EOHo8n9yH9w8imxkbTb5GDECIZHz/6V1ZUWH9v3a0tLUZp798HcLlc+e/V8VvIzsryLfsBxMIB/Ofx3c5x+cLFLZPGj8+7cO7c9tUrV8anJCdP/LOyZaVldls3/ZIkRyAQ+I8ePlhQXl7xrQMJZmdmDU9NTR37RwcumDsvkUqlqn35u7qGBmXjuvW3sFis5GtyfwVNTU2m169dW/etcmKxGCedfgYAgKOHDx9+++bN+B9r3QB+D9/tHEQSieXrO/zVqjVrDi5ZuvRY5JWrG/+srKGRYe36TRu3/cIQDAa2t7XrOzjYfxN5DkEQ0NzSbGz/Jwhue/fvX6mqqtrz5e80Gk3d0MiohkAgCL6l7j8DbW3t1u+Ry8/Pdz925Mhh6XbIokWnXFxd3/84ywbwR/juiIcFBWTXcePH3wOgd8VVuuCTl5vrkfruXSCTwVQZZmWVHzB2zMOTx48fNDQyqikqKHTdvW/v6tDVa+I2bNq0VV1dvfPB/fshTU1NphIJiqVSqRoampqUWzejV9fW1lru3b9vdeq7d4F1tbUWCxcvPlVWWmZ7Py5uiZGxcc371NSx+w7sX2FoZFRXXFjkfCAiYpnUNjqdrhq+dm3suPET4pKSkoLc3FxT+xYN5Tdt2bLl4oUL22QJBF5WVtbw7Tt3hpeVltrbO9hnisVi7JpVq+JdXd1SpZEDURRFzp05s1tJWZlaWlziuDYsdE9WVpbfw/gHC06eOT1bIpbg1oeHx+zYtTO8vq5+cHt7u35VZYX10GHDChYvXXq8f5sd2LfvlKmpaeWsOXMuH444dFRHR7t5fkjIuaePn8yWyg0ZOqxgwcKQM48ePFhQWlLqcPzo0YiRo0Y9vXj+wrZ5C+af9/L2Tk5PSxuVmZHhj8fjhUwmU3nXnj2h+Xl57hEHDpycNXvO5VcvX06zHGJZKKV0DOD78P3OkU9219XVa8rPy/fg8bjE7Tt3rmttbTU8fuTooZi7sf4pyckT09PSAxQVFekEAoG/aPHiUyXFJQ6qqqrd3V1d2maDzCo+5eR4p6enjz5z7tzMD+npI9vb2gwBAEBGBi/U0NSgAABAZkamn7WNdS6Px5Pbunlz1J27d/2IJCLryqVLm/UNDBq6u7s15eTlOfLy8lypbcrKylRqD1UDg8WgR44eXcjlcYkJz5/PUFZR6QEAgAf34xcmpiRbenl7J+no6LTcibm90sHBMTP1XWqgk5Pzh3kLfqaFv33zdgKDwVQJDQ/f8/zp05mRVyM3bNuxfcOZU6f3qKurd4jFYryBgUG9ja3tpw5Kh96yFcuP9PT0aM6eMSO11zl+ppaYmplVdHd1aQMAwCDzQWX1dfWDAQBAXl6es2zF8qM9PT0as2fMSF2ybOnx0QEBj3E4nEg6wNU11Ds4HC5JKBTK7Nm1+8KLVy9t5eTkePPnzE1KfP06aMzYsY/qaussPb29ksZNGB/n6ebWOuAcfw249WFhMX8U8VDfwKB+x65d4dJtak+POoIgMDQ8bM+6sLDbQd6YtDMAACAASURBVMHBtxQUFJjRN26uJSkoMM+cOrWHw+EorAldu49IJLKuR11bd/rEyX2h68J3MRgMZSwOJyaRSKy42LtLpk6bdgMAACorKmzsHXq/R8jLy/f4acb0awAAUFRY4DJvwfxz7968HW9nb59FUiCxGhoaBlkOGVKIwWDQAjLZze6LRyoul0vkcDmkyUFBMRgMBqoAlZ4CcoHrytW95LSg4KBb8+fMSTl74cJPMjIywgIy2Q2LxUiaGpvMLly+NLW/rpLiIsf2tlbDm9evh3K5XOKgQWblsrKyPC8vr+T0tPTRnR0Uvdlz51wEAAA7B/vMm9evh6EoikElnzlc/flDn/UiCPJ5V59cKIqiGIkE/ToJFPb+aW9rN8BiMRJpoGhTM9OKDkqHPgAAyMrJcbW1tdsA6I1f/Ht9OoA/Bu7E6dNzv1WITC5ws3Owz8ThcGIfX9/Xqe/eBfqNGPGyqbFx0PyQkDNe3l4pPB5PXlZWlsvlckl34uJ8586a/XZkaalDT3e3ppQz1NzcZKbXSyMgPIh/EHLs5In5AABQWFDgcuDggeUV5eU2ra1tRrq6uk3Pnz2bqa+v3wAAAHdv31nu6OT0EYBegt6X7xtFhYXO9g4OmVLqBYQQlJWV2VtYWhZxOBzSmtDQfQoKioxrV69uWLdhw46uri7tDZs2bR3t71/JZDCVFZUU6Z8bCIcXmQ+2KJES4KTrQpOCg27Hx91bJE8ksmfOnn1FwOfLzp4xM/X+wweeGAwGvXsndhkAACBfxHwXCnuDuYmEIjwAABEIBITZM2ak3n/40BODwUhi78R+/vBJLBZ/vrPD3jUpREYGL+CwOQoQQoAgCOCwOQoqqiq/iiv1JQFyAN+Ob36sQlEUk5yUGCQvJ89BURSxtbPLOX/23K6e7m4NJ2en9EcPH85vbWkxrigvt12yfNnRvbt2n1+/aeM2BQUSQ0tLqzUlKWmSoqIiHUIIjIyMq+/H3VusoKhAx+PxQlWV3k4W8Ply8fHxC/l8vpyGunqHUCgkGBsb19yJub0Cg0HQzq5OHX3DXs4OOZ/s7ujk9KG/jeT8fHcbG9vPEQ9bW1qMAYRAJBLht2zaFLV4yZITLBZLcbCFRUlZWZmdpaVlERaLRf1Hjnp6Pepa+JrQ0H3SmauJkyfFLpy/4JW6unoHk8lUtrK2yhvu5/fK1dX1/dZNm6K2bt+xHgAAEAwGFfD5sm+SUybS6TRVDoejQKfTVZuamkwp7RR9oVAoM8jcvPT6tWvhevr6jXmfcr1EYhFeIpFgBXzBZzkuh0Oi0+mqunp6jZkZmf63b8WsdHFzTe3s6NBtaWkxCRgz5pGDo2NG7J07y83Nzcuam5tNRwcEPKK0t+uxmEylzo4OHQRBIJPBVG5rbTPQ1dNt/isD5H8Z37xCLhKJ8HW1tZYAANAX2xZWVVVZqampdaqpqXWWlZXZoxIJpi/MJlJdXT2U2tOjMWTo0EJlZWVqe1ubPovFUh5sYVHC4XBIpSUlDnb29llNjY1mCoqKdC0trfbmpiYTFputaGJiUt3U2Gimb2BQLy8vzybn57sbGBrWicViHI/LJZmamVXW1tZayODxQgNDw88ENwqFokcikZjSMKYcDofY0txsqqOj08zj8eQbGhrM1TU0KGZmZpVMJlOJz+PJa2pptTOZTKX2tjZDUzOzcjwe/zkObkdHh05tTe0QE1OTKh2dn7+uq6uttTAyNq7GYrEoAAB0dnTqNDU1mtnZ22fV1tZaamhoUOh0uqpIKCQYGhnVysnJcSsqKqzxOLxIRVWlu6W52djC0rKYwWCoNDU2Duovp6qq2l1RXm6DxWLFRsbGNfV1dRY4HE5kNmhQhVgsxhWQyW4QAmBnb5eNx+NFXV1dWtSeHk1VNbVOBEFgT3e3loqKSvfXSI0D+HMYoI8MYAC/gf+aFfIBDOC/DQPOMYAB/AYGnGMAA/gNfLdzsJhMJRqNpkaj0dS4X+Ta+Kt4k5IyIfrGjbV/x/vQ+9TUsUmJiZN/uGIAQHNTs0nsnTvL6PSfP8ccwL8X3+0c9+/dW7Rw/vxXr1++mnooIuL4pg0bf0gU76jIyHUcDodkbGJSdfzosYj79+4tBKB34PF4PLk/kgcAgKKiIqfFIQtffG2fRCLBvH3zZsKPsPVL6Bvo1z+Mjw/p6vy2hC/jAsYU/ZvDZv6/xfcmE7wWGRl+/uzZ7bB3/QA31MKSK92HoigQCAQyX8qIxWLsl8kpRSIRVhrbCEVR4D98eCWPx5OT6pUmwJwyOSiTw+EQf88moVCIQ1EUSCQSjEgkwvW3BUVRACEE58+e3R4Xe3fxH+n50k6p/VI9/e0Xi8WfE3/OmTnzTVVl5bDf0y8Wi7FS+/rqw6Mo+rm+/vYOlH+ufPedo4Bc4GZnb58NIQRxsbFLg4ODowEAIO39+4DDERHHjh05evj40aMRPd09GqP9R5Y9uH8/ZOf27ZfmzJz5DgAAeoN6HTl0Kzp6zZyZM9/VVFcPefvmzQShUEQ4f/bszuysbB9vd48mBEHQRw8eLuigUPQunDu/4+OHD/797cjMyPCbOG58/tXLlzeO8B1eW1pS4jAxcFx+Xm6uZ3t7u/6G8HUx9+7GLVm0IOQlAL2Lhg6ODhmlJSX2Pp5eDdVV1UOluooKC50O7N13KvLK1U3jx4wtYrPZCjU1NUNcHBw7b8fErNgQvu7WzJ+mp0EIQVtbm8GuHTsu3rp5c+2EwMCC2tpfRvx4EB8f4uvpVd/S0mLU2tJi5D98eHV+fr7b5YuXNkdevbrxcMShY2dPn9lVX1c32MfDs7Grq0uLSqWqrwsLu/3wwYMFwZMm51B7qF+NTDKA/xB4PJ4sl8uV/70ivZL3Lz6eXvUXzp3btmfXrnOzpk9/JxaLMS0tLYbTgqd8EIvF2KTExEnrQsNiIIRghK9vdXpa2ig+n0/w9x1eBWFvOt+YW7dWoCiKhMyb9yovN9fj3du3gXt37z4DIQRVlZVDF85fkAAhBCnJyRP27917SnqlplAouhQKRVckEmFLikvs/Xx8q7u7ujVaW1oNUBQFY0aOKmGz2aSXCQlTdmzddglCCJoam0xQFEX8vH1qerq71Y8cOnRYGoVQWpqbm407Ozu1IIRgcUjI8wIy2QVCCAJGjiqpqa62hBACPx/f6u7ubg0qlapWX18/CEIIDkdEHIm/fz+k786RUlVZOUwsFmOHe/vUMplMRQadrrx546ZrEEIwZtTo4sKCAmcURUF7W5sehBAEBowp7M0I+z5g3uw5SXw+n9DV2aklFArx//TV83+54Pbt2XOW+0V63i+hr6/f0J/hSaFQ9IhEImvl6tURAACwYN6811kZmSNKy0rtFRUV6L2RtRG4c8/uUAqFoqukpEz18vZOJvdLdvnowYMFE4Mm3z64b//JadOnX7N3cMg4deLEflu73uyuZDLZXUoo/JTzydu171uG+vr6wUciIo4DAOD5ixenkfPz3adOm3ZDTV2tCwAA6HS6Cg6PFxGJRPYIf/+EZ0+ezt68YeP1Q0ePLKqvrzcnkUjMTRs23gyeOiVaGoVQCmVl5Z642NhleLyMoL2t3QD9OVAdUFNX7wAAAAUFEkMikWAVFRXpr1++nPruzZvxFeUVNqam0uiNvWQqLBYrGRs4Nj7x9etgNoulNHvO7EsAAHAg4uCyvbt3n9PW1mnZvW/v6j79EEAIPL08Uz7lZHtPCAwsmB8Scmb2nDmX/8J1bwB/EbiIw4eXfqtQLxO2Nw0yiqIYSjtFX1lFuaezo0N3yrRpN8cGBj6g0WhqcnJynKzMTD8HR4cMAADIycrydXTu5UEJhEJCWHj4HgAA6KBQdBEEAeT8fI/gqVOjAQCAnJfvHjh+3H0AerlSC0JCznA5HKK5uXn5tRs3xkltIZPJbj9N/ymqv222trbZEEJAp9NVL165HLxw/oLXJcXFjtXV1cOGjxiRMMJ/xIuzp8/sDuzL7irFrh07Lk6aHHTHd7jv6/T0tADwOUpjfxJf70/XrkZukJGRESxasvhkR0enLviCYAgAAEFTptzav2fvaQNDg3opcVFfX7/hwePHblcvX9l85eKlrTv37A4FoJdYyGAwVNaEhu5bsmzZ8eCJk3KG+/m91NPTa/rW/hnAj8E3v3OIhEL808dP5rCYLOXbt2JWbt648fqUqVNvDrOyIvuNGJEQe/vOijOnTu+5eP7CNhRFMfl5+e42tr0kwOzsbF9pnFNnZ+f0QwcPHj+4b//J3NxcL7FYjG1saBxkZGRUA0CvQ0hTCxMIBP7lSxe3RN+8ufZLewoLClytrKzypNvk/Hx3sViM7+zo1F0XGnYn9d27QAKBwDMxNa0i5+e729r1RQZsbDRLe582ur8uAwPD+vh79xZdu3p1A4vJUioqLHKhtLfrdXV26hQXFTl3dnTodFAoekWFhS76+noNyUlJkyOvXN3Q3NxsUlhQ4EKlUtVbW1uNioqKnAAAwNzcvIzFYin7Dh/+OeTkopCFCW9SUiY2NzeZOLm4pHV2dOp0dXVrlxQXOya9Tgw6EnHoaFZGpp+evn6Det/dagD/EL71Oawv5KUCi8VSYLNYpP6zLBBCQKVSVaXP7RBCwOPx5KSzUWw2myidcUJRFGluajLm8XiyEEJQXFTsIH3HgBACFoulIH3X4XK58m1tbfpfs4fNZpP6b/N4PFkWi6UAIQRMBkOpsbHRVFo/l8uVk84scblcOS6XK99fFkVR0NLSYigQCGR4PJ4sh8MhCoVCvNQW6f9cLlcOQgg6Ojq02SwWSSAQyLBYLAWRSIRjsVgKHA5HXqpvy6ZN1/rPZvH5fEJTY6MJk8lUhLB3pkqqE0VR0NXVpdnc3GwkkUgwXzvfgfKfK/8VxMOenh6NiAMHT0ycNDHWd/jw1/+0PT8CF89f2MZkMpRtbG0/ffn4NoB/B/4rnOPF8+fTTUxMqoZZWZH/aVt+FPLz8twBQICD49+XbWkAfy/+K5xjAAP4b8QA8XAAA/gNfFcKAgAAqK2psWxrbTPs7OzUkUjEWAUFBSYAvVO73d3dmkQikfOlTFJi0uSMjI8jbG1//oT1r4LBYKhACDF4PF705T4URZHOzk4dEonE/it1vElJmfD86dNZKioq3erq6p1/RdefBZfLJfL5fLkvY2nxeTy5W9HRa4RCIaF/moF/EjQqTe1GVFS4oqIi/T/VPv8JfPed41POJ++IAwdOdHd3a506eXL/xfMXtgEAQFVlpdWBvftOf01GVpbAKyspdfjeOr+Gi+fOb097/37M1/ZxuVziwvkL/tIL/ru3bwNLiosdp06bdkNWVpb/V3R9C6Jv3lyTkpQ86cvfZeXkeDU1tUO4XO4PZUJLIRKJ8J9ycry/RUZFVaUn42OGPxaLE//x0f8ifO8016ULF7ZcvnhpE4S907BTg4IzxGIxtqurS1M6RcrlcuXq6+rMpckqz589u/3e3bhFQoEAz2AwlPoId6C5qcm4rbWX+tG/DqFQiK+vqxskndLlcDjEzs5OLRRFQWNDgymXy5Xv6uzU4vVNraIoijQ2Npq2tbYaSCQShMVikbr6ppVZLJZCd1eXpkQiQZqbmoz7T5X22TmITqerMBgM5f52HI6IOHLj+vW1XC5Xnk6jqdBoNBU+n09obGgwlR7T0tJi2NjYaCqVY9Dpyj09PWoikQjX3NxsJCU/trS0GH6NUEjr08vjcuWam5qMuVyuXAeFoiMlP3Z3d2s0NDSYSekk48cGkqlUqiqHwyF+aS+EvYTNhvp6MxqVqir9jdrTo9bS0mIo3abT6cp0Gk2Fx+PJtvb7/WVCwpS9u3efYTAYyr12dOhIJBJMS0uLoXQanslkKjY2NJhK7ZNIJBhvD48G6TaLxVLo6mvrpsYmE7FYjBGLxZimxkaT/oROgUAgU1tbO1jaf326kOamJmNqP9tFIhG2rq7OvKOjQwdFUcBiMhWkY6z/1DmNRlOl9/VPU2OjSd+YAE1NTcbd3d0a/etoqG8wa2tr0/8awVRavvuxKvLq1Q2B48bF6+nrN96NvbPMbJBZ+TArK/L8OXOTzQebl6IoxOzdvfu8jo5OS8T+AyeDpgTHXL18ZfPU6T/d6Onp0Zo+7acPfn5+LyP2HziloKjAvHn9Rpi+gX69Vl9AgAfx8Qtev3w1lU6jq2/dvClq9pw5F8vLy21nTZ/+XiKR4E4eP3HQytoqb/fOXReVlJVoxiYmVSuWLnuio6vTHBd7d6kERbEsJlNlyaJFL0IWLjyTlZnpt3LZ8scCAV/u8aPH896npo4dNXr00+KiIsdDBw+e0DcwaFgcEpLAZDBVPL283iAIAng8nnzsnTvLKe0UAwVFBcb71PeBF89f2N7W2mp0/OixQ3Pnzzu/Piz8toyMjDA3J8fnfty9xaMCRj9++vjJnAP79p1hs1hKUZHX1ufl5XrWVNcMjbxyZROTyVR2cHD4RSih82fP7Xr+7PnMstJSh+tRUescnJwypkwOyl66fPmxe3FxS7Izs4a3trYapaenj7a2scmNi41dtnjp0hMXz53ffis6ek3guHHx0iAPJcXFDmdPn9mjoqravWfX7gtTp027cezI0UPt7e0GlRWVNslJSZO9vL1SIq9c3ZiQ8OKnmuqaYSePnzhoYWlRTCDI8g7s239aSVmZ1tzUZKqjo9syfdq0DxKJBHvh3LmdlkMsi969eTM+IyPDn8fjyV84e25X4Phx8dVVVUNLSkocg4KDbwMAwKfsbJ9lS5Y8E4vF+Af37y989fLVtNaWFpP7cfeWkPPz3Yf7+b1qaWkx2rNz10V9ff2G3Tt2XnR1c0ttbGgwP3n8xEEZGRnh+rDwO37+/i8ghMjaVavvGxub1Jw6fuKAhYVFyfPnz2c+uB+/cPSYgMe3Y2JW3o6JWTU2MPBB5JWrGyKvXtnU0txicvLEyQOz58y5uHnDxmh5IpF9/27cUjaLpWhialq1YtmyJwYGBg03r98Ik5cncoyMjWp/PcIBAA319WbV1dVDfq98SdBDURS4u7i2njxxYt+s6TPexd29u1jqgVLS3/vU1IDlS5Y+EovFGBqNpiIl/dXV1Q06evjwoe6uXk8eOdyvsrm52YjJZCr2T8tLaW/XldLe/Yf7VUoXzWytrOh9i3RyIpEIt33rtkuvEl5OYbPZJHdnl9aKigorkUiEEwgEMhw2m+jt4dkAIQQMBkPZy829USKRIFQqVU2aKvrIocOHpBT2bZu3XH3x/PlP/c/11ImTe+/d7d2fmZExXLpQyWKxFLIyM32l6YhRFAU+nl71VZWVQ0tLS22nTA7KgBCCnOwcr5k/TX8HIQQfP3zwX7l8efyXV6gTx47t37V9xwUIexdKq6qqPpMut23ecvVhfPx8sViMYTAYShkfP/pt2rDhenJS0oTr16LC+t8BJRIJMi5gTAGdTleGEIK2tjb9d2/fjV0XFnYLQghYTKbCCF/fKgghOHv69K6tmzdfRVEUbFq/4XrGx49+EEIwecKETzQaTQVCCLo6O7VcHZ3aKRSKDo/LlauprracGhSUIb1TuTm7tInFYkxc7N3Fp0/0prjua2sldxfXVolEgrS1ten7eHrWoyiKNDY0mE4cNz4XQgj27t595l5c3KKenh71o4ePHLp88dImBoOhJLV9y8ZN196+eRNYVVU1dPQI/7LW1lYDPp9PEIlE2PS0tFHrw8Jv9bZvtvealavuQQhB2vv3o5ct7u0PFotF+vjhg/+q5Svie3p61LOzsnymBQd/7O7uVvd0c2+qramxEAqFeKFA8JvkTtzTx0/mCIQC2d+7S2hr67TMNTa+IN1ubm420dDQaA9ft25XxP4DJ1AUxWAwGEin01VxOJyISCSyvby9kzM+fBw5d9bstzduRQfU19UNVlBUpJ8+cfKAu6fHGylRcN+BAysWzl/wOuLw4cVOzr2B2gAAgE6nq8VE31qtqa3VymKxlEDflLO8nDxXRkZG+LN1EIEAIkQikX381Ml5u7Zvv6ympt559MTx+f3TJAMAoDyRyMFgMFBOTo4DYW+mUQdHh8ynT57MdnV3S62urhoWsmjhqd9rC0XF3oBvJBKJRWmn6CsqKDIA6I1gqKqq2sXlckkEAoEvzRgrLy/HJRKJbAAAIBBkeV/LcErOJ7vvP3hgOQAAEIlEDjk/393OvpeAGboufPealavud3Z26ixfufIwOZ/sjsfhRUcOHT4Wey/OF4PBoFI95WVldrr6eo1KSkp0AADQ0dFpuXj+wvbhw3szpjY3N5tqamq2AwBAAbnAddPWLZsRBAFlZWX2O/fsDmWzWAoQhYg03x+ZTHYLHD/uvvRu/j41dayXt08igiCAzWYrYBAElUadHBM49oHUDgwGg8rLyUnbmkuUJ7IRBIEEWVmetD/a29oN5eWJ7PS0tIDBFoNLBpmbl4pEIpmY6OjVKiqq3bW1tZYAAsTc3LxsTVjo3mWLlzyzs7PL2rN/3+ov2w/+HFQSSAPykUgkdltbmyGHw1ZIT0sLAACAZStWHlJTU+s+EHFw2cb1G27qG+g3HD56dBEegF9N5gAAAG5teNje3xsMX0NBfm/2UgAAsHd0yHyTnDJx5qxZVwvIZDcbO7scCCGoq6212LJ928bwtaF3igoLXZoam8x8hw9/NTk4KGZ9WHjMjJkzI6urq4e4e3q83bVnz5r4+/cW9neO8NDQOzGxsf7Kyso9Vy5e2opC+Kvwmn1bCAC9n+0am5hUxcXHe23dvOVaSlLypFEBo59Inar32F//TyQSWa6uru9rqquHnjpzZpber2aA4C8q7L+lpKxEbW9v1wegd2aMTqOp6RsY1PfFw0V6q4EA9ktDDQD8BUVRIpFgm5qazIyMjWukv0lJlx0dHbpycnKcW3dujxw7OqBk+cqVhwvIZLewdeG79PT1Gh7GP1iwfOWKI1I5KpWqIXVWJpOphAAAaFSqupa2VgsAACQnJU0eM3bsAxRFkerq6mHm5uZlVCpVHYvFikkkEiszI9NvsIVFMYQQdHZ06PZGk/z5EbAv2FyTRCLBvnvzdvzoMQGPEAQBBWSy2+ZtW/tH2Yef18/gzy3W1yAIAAAoKCrQtXW0WydNnnxHLBbj2Gy2wsnjxw96enmlBIwZ8yj30ydvFKKYDgpF18vLKzlw3Lj4ebNnpxQVFjpjMBiUzWYrAABAT0+P5i8SdvfrLEVFRRqEAEyaPPkOAAD0dHdr0Gg01SFDhxY+ePzIPXxtaGza+/cBAWPGPAZfwTdHPBQIBIRXLxOmycnLc/oyemYcPXT4SGVFpVV5ebmNgM+Xo1KpGju377g8fsKEOCwWKxlmZZWfnJQ0ycPT842pqWmVnJwcL+HFi5/S36cFmJiaVHV0dOpOmDjpbv96XFzd3m/bvOWak7PTB319/Ya83FwvFRWVbolEgistKbEfZmVF5vF4ck1NTaYKhUXOFpaWRXt37T4/KmD0Ey6HQ3J1c00tKix0QVEUW1tba9HU2GjG5/PlGxsazVpamk1EIpFMXW2tRWND46A7t++s0NDQoGCxGMn0mTOvjhk79hEAvaE7KyoqbNrb2g2mTpt2vbCg0KW1pdWkp6dHQ01NrcvH1zfx+bNnM8+cOr2Hw+GQFi1ZfEJNTa0rJSl5UldXl3ZnZ6cOOT/fvbOzU7enu1uTnE92p7RT9GlUqppKXyqE+rr6wVZWVnlIv7ihtbU1QxgMhkp2ZtbwzIyMESZmppWTg4JiIISgtaXFaLCFRYmikhJt6cJFL8YEjn1o3OdYtra2OcePHj20bcuWqwoKCoy1YWF7p0ydevNubOzy0pISRyqVpr5y9eoDLc3NJhYWFsUYDAYtLCh0kZOV5TIYDGU1NdWuvNxcr3179pydt2DBuZrqmqHTZ8yIlNo1NjDwwakTJ/eLxWJ8cWGR047du8LYbLYCjUZT7+nu1pLecfLz8j0EQqFsfV3d4NraOksuh0NqbGw0KysttWOz2YotLS3Ga0PD9i5euPBFQT7ZjUgiMZetWH7E0dHp47WrkRuqqqqG4fF4YQG5wJVAIPDjYu8udXVzTVVRVeuysLQsFotE+JqamqE7t++4pKWl2VZXV2fZ1dWlVVhY4NLU1Ggmbd8R/v7Pnzx6PHdxyMIX2trarSNHj36iqanZfuLYsQg//xEvJKgEKw0r+1V872zVHxUURYFYLMb+0XFisRjzJXmx/77vqPNPyfR9TouErVl7p76uzpzD4RBra2osAgPGFP6WPb9VRCLRrz7//YHtiHwLCVEikSD9392k7fhn26WvP35PP+ZL/X/l3L4cI1+r/2v92tcuf6rNRSLRLz5v/rPj5LtTEPwREAQBfyZTknSW5Vv3/U6df0oGQRCAIAgUCoWE8vJyGxRCJDMjY0TAmDEPvzUIMw6H++EZofrZCb/FHgwGAzEYzC/s+ZZ2/KNjMRgMisH8GGIFgiDwyzHytfq/1q997fKn6vmyf/7sOPmf51ahKIopLyu3pdNpavr6+vVffh04gP9d/M87xwAG8FsYIB4OYAC/ge92Di6XKx8Xe3fJtcjI9c+fPZvZP9HKj0JxcbHjkoWLnkv6Pq39t0AkEuGib9xcs3f3nrNFhYXOf3Q8j8eT7/3+49d4cP9+yMnjJ/b/eCu/DxBCcPH8+W23oqN/td7w/w3f5Rx0Ol1l/py5KTa2Np+mz5gReetm9GrpvPOPhLW1dV5pSYkDhPA337weP3w490eHI/2reBj/IATBIDA0PGy3gaFh3R8dX19XNzjjY4b/1/bJysrxxCIR/sdb2Yu42Ngl3/JojSAIgBAguP9vJMOv4Lu4VTevXw9TU1PrDAoOvk0gEATePj5JKioqVAwGgzY0NAzKysj043K5JC1t7TYmg6Gcm5vrRSKRGCXFJY50Gk1NQ0OjIysry4/DZiuqa2h0UCgUvQIy2U1dQ6MjOytrOJVGU5emKL4RdT18wcKFGl+eXAAACmtJREFUZzAYDMrlconv36WOpdPpatq9iWiIa1etvm86yKxSKBDIqmtodHR3d2umv08LgBBF1NTUupqbmkyKCgtdtLS0WtPT0gJkCQSelF7P4XBI71NTxzIZDBVtbe0WBEFAZ2en9sf0D6PaWtsMtbQ027A4nLiATHYrKix0EQlFMhoaGr8IekBpp+h9+JA+ikqlaujq6TUCAMCdmJhVGAwGmpiYVOno6Pwi1XJdXd3gqspKKxVl5Z73qalj5WRleRQKRd/Xb/greXl5TnVV1dDcT5+8eVyuvJaWVvv9uHuLnFycP5BIJGZFebmdrKwsV65fclA+ny+XnpY+uqmxcZC2tnYLDocT19XWWnzK+eSjqKhEJxKJ7Ib6hkFVVZVWKqqqXe9TU8eqqql1ysrK8svLymyPHDp0bMiQIUUSFMWUlpQ4ysrJcSsrKmyoNJq6pqYmpb29XT8zI8Mfh8OJpOsY165e3Tg5OChGQ1OT8s2D51+E77pz5GRn+1pb2+RKt3V0dFpwOJz47Zs3469curzZ3sE+89yZs7teJiRMk5OXZ1+LjFx/5uSpfZT2NoMlCxe9OH/23I6uzk6dkPkLXndQOnQVFRVpWzdvuXYjKiqcx+PJnzt9es+XtGkul0tcsXTZY3OLwaUpSckTb9+KWdXS0mKMIAjkcDgkLpdHrK+vN9+1fcclW3u77ONHj0XkZGf7KCkrU8PXhsb2EQj1Z0z7KR1CCNhstsLK5csfWlpaFr1MeDntXlzcks7OTu11oWF3bGxtcj5+/DCyoaHB/Fpk5IbCgkIXc/PBJTeiosL721RUWOi8d/fuc/YODpmPHj6ad/P6jVAul0tisVhKfL5AViAQ/Cq2L0RRTMSBgyduXL8RdvdO7DI5eXn2sSNHDvV092jm5+W537x+I2zYMKv8m9dvhAHQl/PQwSGzrbXV6OTxE/sRBPP5Mt/W1mYQtmZtrKmZaeWtmzfXiMVifFTktXXJycmTLIcOKVgUEpLA5/NlsTis+HDEoWO3oqPX5GRn+549fXoPiqLI0ydP5lhYWhaxWGxFWQKBH3nl6sbr166tS3v/fkx2ZpZf4uvXQVcuXdpsbW39acumzdel7N3KykrrwRYWxd8zdv5NwL1KeDkVhejvOomqqmqXu4fHO+m2RIJisLhfr2FERV5bt3nrlk1a2tpts+bMuRR1LXJ94Lhx8aqqal3DR/gl+I0Y8TLxdWKwg6NDpqeXV8qLZ89ntLW1GtlrO7QRiUT2pKCgGH19/cbu7m6tpNeJQc4uLulS3UmvXwcTiURWe1uboY6ebnPiy1dT5s6fd4GkQGJ6enmlqKmpdUUcOHjc0MiwtqG+frChkVFdUmJikIuraxqBQODPmTv3ooyMjPDCuXM7BAKB7MuEhJ+UFJXora2txnp6uk2Jr15N8fX1fdXY2DioqqrKavPWrZsRBIFJiYlBhVVVLmPGjnl49MTxBf3P99bN6DWTg4P/r70rj2nyDOPv1360paPmmzCYbaFiSw8cBaVVoNzMSSKXgDpRFw5ZMoFsQ7IrxhlnNFtmpm7RTQUmh8qYLpkHUA43FcHeK4dcLW1XaGusHFKO0q/dH20F3RmTZW7zl7x/vMl7f++XPMfvfZ5qPz8/Q25e7rHiXUX1eQX5RwNoASo2m6Nksdm/ukAGg8GfQMDP7CouOojBYOwOhwOMj417M4IYvZ0dHYkajSYIQRDz4SOf7ZidnSXcu3fPTywSxapVKnZVbc06GF4QZz4+dOiTna8XHqbRaKqT5eUpZrPZr76urqChWbgSgiCAw+GsRoORajQaqBAEHDsLCz+9fOnSVu2whoHBYBw2mw1OT0+vTUhMuAoAACMjI7TSst17Qrhcyfz8PPxyfMJgQ7PwJSKRaKFSqZqBgYGQeZsNR6VSNH+nb+dpAQZFUfjPit3+aPpfvxf9Ru/+RiTxB5OTCM71co1I9LSgNhQGAAAMBNndHxULwzYsFmsDAAAYhh8hfC2WY1HU2Re4HGDj4+NLkecRM4IgZj6ff+PAoYMLwehcMvPExPhSb2+fuwiCmLOys74uKCw8/HBs11weLtLixKLxIiIjr+3bv79oGZmsP1V+OvXitxdyN2dl35yamiIVlZR8FBcX15ifm9tYWVHx5uL1Tk5OIng8bta5X+IU+heMEnKZPCJ70+ZKN2FQq9EwqP7+w1gs1i6Ijm5JSUs9l525sdMyNeXV3d0dzmSxusUicYwXiTSx+McAAACZRCpYHR7eDoDTeSYWiWJ4a9bcgCAIoCiK1ev1y5eRl+kVcnnExsysKhiGUZlUGrWaF34LAACkEqmAx+ffBACAsbGxpZ4EwnQI1ykRDA0OBbtyMVqc9cFgGm35oJMU+Wj23v8qMClpqefT0tPP/lERREe3LO60Pjn5YnOTMMOtKO/bu/eLiYkJhEKlagb6+kMAAEClUrHdUREBAGBBqXaAxQq23b7AmnXnQ/9Zq6NzVgbLXR0hh8MBkckUnU6rZTBZrO4gJrPH3RaCMPaxsTEfm80Gk8kUrcEw6s/mcJT+AQFqi8Xi5ZwRALBABHSOR6FodVrdCiaL1cUICuqxWCwktVrN9PQkWo58fmyrr6+v4U5vb9iN69eTN23ZUlFVU5tUX/dNweJzoFApmv6F/XJCXUxau92B+T0jglwuiwwNC73trstksigulyu22WxwZ0dH/NacnJMcTrBCo9EEyWWyyCiBoCUvP/9I/fm6gscV5zmrFe9wODAzMzNE5U9KnnXOiieRSBMoimLbWts2JCQkXMHj8bMKuSLCPadYJI5ZtWpVh/sJMWnJknGFXL5WoVA8DNUKAABW6xyBRCJNoiiKHejvX4knEGYCVwS6AuOF3Qb/AzyRQh4YGDigVqk4wibhRrlMFjmsVrM2pKTUCaKjW6vPVBWbTCaKTqujF5eUHJifn8e1Njenw7CHjc6g32lraUkjEAgzNNryoba21hQi0XM6hMuV1FRX7zKbzb46rZZusVi88vLzjw4PD7MUcsXagIAAdWxcXGN/X39ITVVVkVQijV4bEfEjgiD3AQRA+anTZSiKwtt2bP/yuwsXX2tqbMjq6elZHRcf36DX6wMVcnkEjUZTWefmCDKpJIrq769NTEq60q3s4p2rPfuGTCIVRERF/uB8nHRq94h+hIbBQI7M7Owzl7+/9KpYJIpVyGVRaenpZ+kMRp/7HHh8/s0L9fX5RoOR2tWl5L1VWvohFou1CRubMqenLV5RAkHL4xSHZqEwI2f79hPuHOkikSh2enr6OSaT1XPi+PEPTCYT2cMDZ01NSzvX0d6eFBMbK2QEMfqUSiUfgiCwgu6Oyetk9FZWlL/d29MbFp+YcJXFYnU3NTZmmYxGiko1FFxaVrYHh8NZhcKmjJxt276am5sjtAibM8L5vHZvb++7Uok4pqP9VhI3lCseHRmlBTGZvXQGvQ8AAHx8fIxSqVSg0+roUqkk5t3333uHRCI9uNbatsHH5wUTm8NRPuGd+9fgqfGQJ697pbuy6sz6x607z/AM/xSeCg/5iF5Pu282+97u6Ez4p9fyDM/gxi/IWlzY6ADKPQAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="185" height="9" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAALkAAAAJCAYAAABuZ40pAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAS1UlEQVRYhZVYZ0BUR9c+c+92FpayBaVIBxUERQXsjWIJKEUsSKhir0mMmqgxYokaS0xiYolGjVGIJRoLIopYAEWqtNDLLtLZXZZld++d7wdsQoi+7/udP/fOuTNzznnmOWdmLjp25OgOlaqbDwNEJBI1xcTFfa1vI4Tgf5HCwkLP+OiY22wOp+fRk3R7giDw+/pijP8xr749UK9/1+l05OoVK3+zd7Av+XjLlq0Dvw/2T697l/5/bff09HC//GL3seI3RaNra2od0p89tTEyMup6l73BMem/vyuO9z3fhcFgO2q1mhMbFX0nLzfX++btW54URZFx0TF/9PT08B6mP3YUCASd/y3Gd+E/2OeB7wf27fuqtaXV/ODXhyMHxvIgJWX+Z1u3/WBqZtZyN+W+63+K5X2i0WiYkUsjHr4pKhpz+qezc728vdPf5d9AXM+eObMxLzfX+/iJE+Hvwik/L3/cqhUrrul0OuaL7KwhCCGMEALCxNSk9fSPpz5CiMCLFi/+0Ugg6EhOSo4eDPL7ZCCpXF1dc4RC4VudVst6V7+BfQeL3hZCCMrLykYGzpn7ur6+3lb/uaO9XaiQK4wH2kQI/ctHvW4gQAPtvu994Dx379wNTbpyJfbU2bPzvj56JILD4agG23tfPAPjeNfcA23/f0jBZrPV02fOuN3b28vGGCNHJ6c3BnwDhUarZb930CB7g2MeGNNgwtA0TTbUN9iYCc3eDo5l8pQp9xUKhcDbx/vRwHj1mPy35MIYA5PJ1Eokkka1Ws21tbMr+0/Y6KWqssqZz+fLB/uvF7dRbq/UPT08FxeXfIIgsP4bg8fldgMAmJqatNrY2lbEL19+yMLCora5uXlIU1OTJQDA0CFD6wAApDKpNZfLVTk6Or5pb2sX1dXV2ff2qjkWlpa1lpaW1QghIEiC0hutrq52lMvlxibGxm0isVj2Z3m5K4a+ZCBJklar1Zzqqiqnrq4uUwMDvmKk68hcjDG8evlqUnFxsUdhQcE4VXe3Ic/AQPHRp1u2GvB4Sv3cCoXCqLyszFWj0bCNjY3bXIYPL6BpmiwqKhqj02pZNjY25S0tLeZyudxk+IgReXw+Xz64er1tarKoq6uzpymaHDJ0aJ31MOtKmqaJF8+ezSQIgv6zvNzVy8fnEYvF0urHaDQadllZmVu3UmnI4XJVbm5urzDGRGlJ6Sga0wSLydTYOzgUl5WVjcI0TbgMH57HYDB0f5aXj2xv7xAZGRl2ugwfXgAAUPzmjYdGo+E4ODq+qa+rt+tR9/DGjBnzQqvVMqurq526OrtMDfgGihEjRuSRJEkxSIbuHwsM6B+M1cdWVlo6SqlUGlpaWdV0K7v5ra0t5u4eHllsNlvd2NBg09DQaEOSBOXq5pbD5XJVnZ2dJuVlZW40TROGhoZdjk5Ob8rLylwjIiO/s7O3K9UTr7Ky0qW1pcW8saHBRqvVsnwmTEhraGgY1tbWJiYQol3d3HI6OjqE9fX1tnZ2dmWGhoZymqaJ8vLykR3t7UKBQNABAGBja1vO4XB6qquqnMUSiVQkEjXpY2hvbzerqa52AkDg6OT4pqS42EMikTSqVCp+YFDg5SFD+7gol8sFZaWlo3Q6isE35MudnZ0LZVKpVVdXl4m7h0e2XC4XVFdXO5EkqSOgn+06nY7R1tYm3L1r1/HAoKBfaJomI5dGpMZFRd/hcDk9iEB4cdjCjNzXr71vXL++bH5g4MumJplF4pdfHgmaOy9HoVAYDQa+ob7edmFI6LPjR4/tZDAY2oP7D+xbGBzyXKVSGTQ2NlrPmja9/EFKyvy01IcfhAUHv0hOSo5qaWkxv3/vbggAQPrjx7MfpaXNVXV38z9cGvHgi527vsEYo7a2NtHcgNkFF37+eU19fYNt6ILgzKQrV2MRQnR2ZtbURWEL0z/f/tnJfYmJhyMWL0nbsHbtZYwxGritFhQUjJsbMDu/sLDQMyPjiW9wUFB2aWnpqPb2dlFFRcUImqaJlPv353d1dZnoCaTRaNjRkR/e27Ft+8lupdIwelnk/S927jwBAPDDyZNbFgaHPC8rK3MlSZI6+e13W3d89vm3GGPi0IGv9sVGRd9VKhVGsVHRd/YlJh4EAJya8iBoUdjC9C927vxm0/r1l1bExd9sksks/GbMLH30MG1u2sOH88IWBD9/cD9lfj+r/yd5+/bt0CXhix6fO3N2/fq1a67EfBh1t7Ojw+zC+fNrwkPDMjo7O0w/2rT5/Ofbtp9UqVS8BYFBL3+/cXOJVCq1iliyNE3e1WV86/dbiyOXLk2tqa52omkaHTrw1b5li5ekyeUKwQ8nf/iEIAjaxtb2Ty6Ho4qKWJayfeu2HwEAfjpzZkN4aNjT+ro6O4qiiK2fbDm9KmHFtd7eXs7KhITroQuCXygUCgFFUYzq6monHx+fRwN3Rx6P171546YLe/fsObxh7brLMVFRd1Lu31+Q+SJzWsTiJWlZmZnTNBoNKyw45PnFn39e3dLSbL44bOGTzs5O09zcXJ++ij7qJcYYhYeEPvvpzJmNhB6YixcurloctjCjrrbODgDA3Ny8wdfX90ZXV5cxRVEkRVGk9bBhFaFhYT+ZmJi0rlm7dk/A7Nm/LQwPPy2Xy41LSko8+svJX2BbWVlX0RRF0jRNMhgMnb2jQwmloxgAgEiCoOYFBv66eu3axCXLIr6naZrISE8PkEgk0mnTp/8BAGh5QsJXK1ev3mdpaVmDMUY0TRMAAJcvXVopk0qtPtuxY31IaMg5ExOTtsOHDibqdDqmu4d7NsaY8Bw39umZc+dm83i87srKKhdKp2PoyUrTNNq2ZctpDpfTE7Fs2XeRUVHfqNVq7qcff3LW1NS0Zey4cRkkSVIbN23aMWTIkEb9AuS+fu3zMjt7ypr167+Y6ev7+8TJkx8kXbka29HeLly3ft0XGGOQSWXWBEHQCoXC6MvEPSvlcrnxz+fPr/ELCLg2ZerUe+4eHtm/JSVHK5VKozGens8xjUlvnwmPkm9c9/5027aPuTyeas7cuUnRsTHHVqxauZ8kSSo1NfWDd1XuwaTXJ3BnZ5cpTdOkialJ25Xk5Ik7du1aJ1coBPsS9x76bOfODVOnTbvL5XB6dJSO0dLcPKS+rs7O1c0154PAwMuJ+/bGm5qZtXS0twsJgqCHDB1aV1RY6Hn61KnNn+/auc7Xz/emSCRqYjAYWgsLixoWm61WqVT8SZMnpQAAFOTnjweMkaWVVfXdO3fCrl+7Frlnb2LClKlT75mamLYYm5i0icVi2ZuiotE9PT288V7j/zqLI4SAxWJplAqFoKWlxfzIsaNLDh85ssw/YPY1pVJphDFGLi4uBVKp1LqyomK4nb1Dydx5864ePnokQiQSNeXl5noBANjb25UePfz17jXr1u3e/9VXsQy9gaUREd+HLwo/dfjgob16XcCc2b/duH592f1790K6u7v54YsWnSYIgp48ZUpKQX7+uP179x7KeZUzEQAA0zTRBzLgv52Gdx/CMQaJuXljVEz0sR9PnvykpLjEnaZpgsY0+kenfw9EAAAvX76cxGSxNIaGhnKCIGjzIeYNZaV92y30E8HU1LSVJEmKy+V20zRNYACkP3L09PTw6urq7cQikYwgCJrL5apIkqSUSqWRPpEGkwcAIOdVzkRMY2RpYVGLEAJra+tKnU7HVHZ3G1paWVULjAUd15KTPwwODTnX1toqcXZxKaytqbVXq9W81JSUoPy8vPGtra0SDofT09vbywGEMKC+gmJkZNQVujDsLABA7PL4Qz+dObu+oqJihFarZWKaJgEAEIHef6kZ4Gta6oNAFovVGzh//iUej9e9cFH46S0ff3KWoigyPy/X69zZsxv4hoZdW7dv3ywQCDps7ezKdu3YeSI3N9fny8TEBIwxKi0tHcVisXolEknjgb37DiKEsOfYsc9omiZbW1skTs7ORQYGBsq0h2nzKIoix3t5PaFpmqyrq7ezt7cv4fP58qu//hrHZDI1Yzw9n2OMCZlMZjVx0sRUAIDnz57PBADs6OT0ZqDvdbW1dh0dHWYx8XGHjQSCLj9//+sAAEWFhZ4kSVKOTk5vSJLUjRg5Mvf7b7/dXlVZ6XLw68Mf9vUp8mQwGLr42LjbAAAP0h46I4QwAdBHRCaToTUTClsS9++LT0t9+AEAwISJE1M5XK7qwf2U+bdu3lwSvij8FEIIdu3Y+c3KhBXXghYsuBAwZ3ZSv4MIIQRoYHlBfYuCcR85ESDAfexFz54+nTXHz79QIDBuj0tYfoggCFrf76/B/W39yuppjwD91UAIgVarY5IkqUP9pPl7BgQIIQx6+wMujqhvXqT3D2MMJEFQ77rw/D0OAyBANO5LBJ1OywIAzGQyNVwuV+Xr53dDJpNZXrl8OT4+YflBFoulwf19o2Kij139LXliWvpjh4wXz61EIlGT3pS+GCCE4MWz5zMDZvkWC0XCt6vXrtnDYrE0NE0jjDEgGFw0/n3ppiiKUVxc4s7hcHrMzPoujRhjVFZaOorNZqsXBAf/fPzbE+G/Jl2dIhaLZQwGQ3sl6epkX3+/G78lJUc9zcjwo3Q6RpNMZqnf0err620NDQ3lYpGoqaWlRVJXW+cwZerUuwAAT5888SMIghpmY1PR1tYmkjY2Dps0efIDjDFqbJQOc3Vzy2Gz2er8vPxxra2tEi9vn0cAAPl5ud4EQWA7e/vSgTFkZWZOAwBwdXV9rY8JAKCstNRt5MiRr9lsthohhC9cujgrOCT4/B+3b4cnJyVFUxTFKCku9pg+c8Ztf3//a7U1NQ6VlZUuCCEgMI1J/ULTNI2yMjOnHdi//wAAAI/HU/n6+t588uSJ/yh392wuj9cNAJD+6NEcoZlZs7Ozc1Fdba09AABFUSTGGHR9xxMCAIDD4agBAN6+bbJQqVT8nJycCQgBommayM/L85LL5cZTp0+7q1J28zHGCNOYAABgMJlaAMAVf1aMkMlklhj36ftJjwLmzE7SaDTswoJCT7VazamtrXVwdnEpZDKZWtxvW+8PjWnin8kDwOPxusd7eaV3tLcLe9VqTldnp6lOp2P6BQRcI0lSR9N9Y/EgFk2ZNu0uSZLa9PT0AJqmUW5urrdIJGoSmpk1I4RgWWTkCY1Gw7n8y+WEWb6+NwEATE1NW7g8XnfS1aQYtVrNVSqVRvv37j2k0+mYlI4i+31l6HeLjIwM326Viu/l7f1YqVAItFoti6IpBgCAjuo76tH9OAHuKxn6JAUA0PT2stvb2sSjx4x5wezDERBCuP+vBBoydGg9m83u2bxx44W21lbx8ti4WxwuV7Vr9+7VAABarZbV3Nw8tKOjQzhx8qQH+iREBKI1Wi3r8MFDe7VaLdNzrOdzAICqqioXhBA25PO7Du4/sJ+iKNJz7Ninfycvhp6eHt6Jb47vAISwvYN9KcYYVVZWuVhbW1caGRl1DsS4/2SAHRwcivW69vZ2YWNjo43HmNGZAADxMbF/sDmcng2bN38OANDb28spKS527+3t5bi7u2fP8uvD/s7tPxZijIF4kHI/SCwRS+/dvRuSEB9/c8dnn39naWlRozcwe+7cqxw2Wx0TF3dEf3GLjI46XlFRMTxi8ZI0oVDYLJaIpSn3Uxb8WV4+UqGQCxgMhi4j/Ym/WCyWBs6ffyk7K3vKhrXrLnuM9sg04PPlv1y8uHLGrFm3xGKxLDwk9FlOTs5Ec3PzRplMatXW2iqePn3GH2KJWPrx5s3nf/ju+0+zs7KmCIXC5u5upVFtTY19UFDQLwvDw89s3bLlzIr45TdGj/bIPPT14UiMMSRdvRojloilGelP/KsqK51ZTFYvSZJUdlbWlIFg7tmbmODu4ZEVFxN7e+P6DZdCwkLPrVm39ku5XG6cl5vnZSY0a75w/vwafRUFABg+fHj+2vXrd/9y8dLKVQkrrmk1GtbRb44v5vJ4KgCAYcOGVYpEItncefOuGPD5CgAAM6Gwef+BA7FSqdR6wngv6ZLwRenePn3V7NbvN5eIJeLGG9evL9Nq+n67hoaFnjM1MWldumjR44epqR/Y2duVVldWOTc3Nw95+iTDTywRSy9dvLCyvr7eVkfpmAKBoCMrM3Oafm26urpMOFyOyn92wLWBu9KOXTvXS8zNG/1mzCyNjYq+ExgUdInD5arq6+rsVi5ffmN5bNytD4ICf5k0eXJKTs7rCSKxSFZUUDBWp9MxwxctPqWQKwQrlyfccHcflS2WiKXPnj6bBQAwfUbf/emjTZsuuI/2yBJLxNLXua99CIKgg+bPv5j7Otf7k80fnXd1c3slEYtleXl53r29vRyNppfNZDE1A34T6wktcnRyLJGYmzfqdSXFxR4isUhWU1Pj2NbWJmqor7eJ+TDq3tpVq5L9/P2vhYaG/lReXu4qloilHqNHZ7p7eGQ7ODoUp9y7F1JVVeX8f9TnujA/sNAUAAAAAElFTkSuQmCC"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="138" height="11" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAIoAAAALCAYAAACgaxUZAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAPv0lEQVRYheVYeVRT57bf5yQkJCckCIGQAEkgBMIQZhDEOoBAy+CMKA51aB1qa7W9irbWtlps1d5aW+vQar22ymAvglYGB6SIIioyCCgyKyIkTCEJmXO+90fLvV1dvZ1876311vuttdc56+xvj9/37bPXxhBC0NTYGJqbk7MafgKNRjdOnTa1ZOq0aaUAAHW1tVF7Pvxoz67dWeukUul9+AX0ej1jyaKM8qbGxrC8f34XExQcfBvDsF8uAwAAhBD8J94fAULoX++/pefndsZlnsXuL3X+Fd6zxP5XYvjyyNHNN29WxR4/cSIJwzD0cx/+rC84AICvn199Xk7uy/fqGyI3btq0A8cxctXyFcW3b916DgBAqVTyHbmOSh6P1/trSmxtbfWOjo4KhBAm8fJq+cPW/x9Dr9cz4mNjWw7s//S9/ykbBIvQODg4DDzrBQEAoAIAtLe1+SGE8PDIiEquk5MyMCjoNgBAb2+v+PatW9Dd3S2Njo4uZ7PZoyajkZabm7t6QDngwuawVTPi48+JRKL29rY2P5mvbwOLxVLn5eSuNplMtKTkpO+4Tk4KAICG+vrIW9XV0xwcHZVyubzmYmnpvAC5vCZ60qSrudnZa3R6PXPlypWfMphMHUII6mpro69XViZQKBRLgFx+lyAIrY9Mdi8vN/dli9lCnTt/3snCswVLqTZU89Jlyw7a2NhYSJLEqm7cmHHn9p3JBEFohSJhh5eX132Jl1eL1WqllBQXp7W1tvq7urk9ouC4dUZCQqG9vf2I0WiklRQXL+js6PBx5HKVizIyjtTV1k6qr6uLcnFxeSL28Gwtv1qWEjlxYkWAXF6Tczp7LYWCW5evWHGAamNjQQhBfV39xMprFYkIIXzWnDnfOjo6DnyXd2alxWqxWbBgwfH8/PwXEUniy1eu/BQhhBcWFCzp7uqW9vf1uV0sLZ2bkJh4FsMwqLpxI7apqSnMievU7y5077xWcS1x1uxZ2Z4SSUtDfUNk+dWyFFtbhi4lNTWP58LrzcvJfRkhhDMJpmbmrFmn83JzVyMS4TJfWYNBr2d6e/s0AQACANDr9cyz+fnL+vv6Xb19vJuTU1Ly2tvbfaurbsYCABYeEV7p6+dXn3P69Nqp06cX0+l0ffGFonQAACBJErJPnV4tEYnJwoKCDIvFgq948cWiyNCw/r6+PsHY2BhTIhKjV19Zn0eSJKxYtqxkdkrq7ae9vW7p89MqLpaUzh4eHnbwEntY9n60Z7fVasVmpaTeWb9u3ZmxsTEmQggQQmAymaihgUGDixakl39+4LPtz8+Ib5R6eFreeH3jt3s/+mi3RCQmL1+6NJMkSTj42edvBch8tXdraqJ3f5C1TyISk2VlZUlWqxVLTUq+G+QfMPruOzs+z9y8+biX2MN6v7k50GKx4NvfevtQeEio8mFLi/+al14u9BJ7WFpaWgJMJpPNkkUZV56PT2js7u72jI+Nu+/n7aNTKBQuo6OjnIS4uObNb7x54uHDh/5yXz91YUFBxuDAgFOAzFe7fOnS0qOHD2+OCA1TBPr5j27asOFU1q5dH0tEYlRXWxtptVqxfXv3fjAxLLyvpaUlYMWyF4vjpk1vMZvN1KUZiy+HBgYNbt285di+PXuyJCIxea2iImFkZGRC2tx51wNkvtriC0Xz7zU0hI3nSaFQuPh4SY0RoWGK3R9k7fP19tEXXbiQdr7w3EJ/H9lYQ31D+L49e7PCg0OUKpXK/tQ3366ViMTkkUOHMkmShKOHj2xesnDRFbPZTM1ITy/3kXiZrFYrZjAY6M/HJzS+tHLl+c6OTmmgn/9o1q5df9fr9bbRkROfhAUFD5rNZkpzU1OwRCQmPz9wYDtJkrA0Y/Hlr44efRMHAKirq40CAMg+dXpd7JSpHUAi/Ex+foyLi8vTzo4OGQCgiIiISgAAhUIp6O/vd9NoteyDhw+lTZk2tfRmVVUcQggXCoWdmZu3nJg5a2b2ZwcPpjOZTN146VKNjDiq1eoJAoGg55VX12fZsdmjFCrFkvnWts3ywMAaAACCIDRDQ0POh7/44u21r6z7MDQs7CabzVZRKBSLh4dHm8VioY6qVA4MJmNsy9bMTInE6wGO4ySNRjO1tbb5n8nNfen9XTvXe/v4NDOZTK2tra2By+UqiouK0m5VV0/95NP9S9zd3bsoFIqVyWRq2Wy2atd773+mUChd397xzqbeJ09EJEniHh4ebWqNxt5gNNh6eEoerli1aj+VSjXT6XTDrt2713pJpfcxDCPt7e2Hu7u6pMeOfrl5y7atmTxn3tOnvb0isYe4DZEIe9jSEkij0UzvvPfuhsCgoNuAALhcroLFYqm7u7ulfIHgcXxiQoE8MPDueJ6YTKYWxzBSwOc/zty2NbPkYmnApEmTyj7YufNTPp/fY8e2G/WR+TSOjIw4lhQVpcUnJBTiOE7W3q2NBgCouXPnucy3tm2hUqmWCQ4OAwghDADgemVlQltrq39UVPQPOAUnPSWeDy+c/34hnU43zJw167RKpXLoe/pUeLG0dC7d1lZ//VplAkIIUyj6XRdlZBzFAQDq6+qj7CdMGDqVkz2dwWSOtba2+ru6uXYjhKC6unoaAIB/gH8tAEDm1q1bzBaLTeoLSfXVVTen0+l0Q9WNG3EAAMVFRWkF+flLQ0JDb+I4/u+uEwAqKysTEULYvLT5J0iSpDx+/EgSGTmxwsnJqf/qlbJUCoVicXVz6y76/kK6yWSiT4+Lu4AQgptVVbE2NjZmF55Lr9FoZCiVSv7MWbNPMxgM3Q/l5Uk0Gs3I5XIVOdmn11AoFGtISOhNi8VCuXfvXgSbzVZxOJyRkyf+sYEgCK27UNhpMBiYQ4ODzjJf33s/JTDehko1Z+3atf/yxUtzjnz15Wx5YOCdyoqKRAwwWLFq5X6NRsPRajTs8MiI6wRBaEuKitNYLJbakctVlpaWziNJknKj8nr8ju3bD6Wlpx/74vDheSrViKNWq7ULDA66zWAwdJcvXprDsmOpxWJx28DAAF+jVnNkMtk9CoVi/bWeAP/xOxKJxR00Ot0wOjo6QafTEecLCxd3dXb6bNj4+k6RWNzuzHPuj5kcc+VuTc3krq4uqUqlcvAPCKgDAACEsPEmeHh4mAsA0NzcFHKuoGDJ9NjYosVLlxwCAJiREH8eAKC4uDjtzu07U9LT04/V19dHXS0rSwkJCb3JJAgtVa1W23d1dvrEzYg7T6VSLeER4ddzs3NWd3Z0yKTe3s31tXVROI6TPjLZve6uLmlwaEj1pSuXfVOTkuuOHD60LTk1Je/B/QdBdmy26uP9nyybHBXdc+H77xeGhIZWjweNEILr1yoTcBy3CoXCzv7+ftfBgUHemnXTixFJ4i0tLYF0W7rBxcXlSWdnhwzHcesEe/uh4eFhp6bGxrCAwMAaBpOhK796NclsNtOmTptaYjabaT2PH3u68F2esDmckfa2Nn8qlWpm2bHUj7q7pb1Pnohmz53z7Xg1o9FoRoIgNOVlV1NGRka4M+JnnDObzTSj0UiPi5/x/d6PP15BkiT2+NFjCQBASUnJfILFUnM4nJGnvb1CvV5PJCYmnjUajfTGxsZwjr39MIPB0HV1dPqwOeyRnVkfrCUIYmxkZMSBSqVaFUol32Qy0WfEx5+zWq2UioqKF5ycnftsaDSTor9fYLFYbOITEgpJksRxHCfHG04Mxp//BoVCsVIoFAuTILSvbtiwk0KhkCaTiWZjY2MCAFiUsfhI5bW1Z9/O3Hpszbq1ezAM+/klxQAA6HS6AQAgInLitYWLFn4FAKDX6QkAgODg4GoHB4eBk1+feP35F17InxY7vfibkydfe//d9w5+dvDgAgzDAL9UenEuQgh3cub1AQDI5fIaAIDy8vJkAIDmpqYwBweHATqdbvwwa/fHXx45umVgcJCH4zgZPSmmzGq1UtraWv2jo6PLuVyu0tfPr+G7vDMrB5RK3s8OCtbW1uZnZ2enduHze8rLrqZgGIbkgYE1FquV0tPT4yEUijooFIrV29un0UpaKfn/zF/+9337sgAAvCSSBwghuHTx0hwqlWp2c3fv0uv1zIGBAb70x2YNk/n6NpjNZnpuds7qr49/vREAQCqV3sdx3MoXCHp0Oh1x7Muv/lZWdiUVACA6JqaMwWDo3IXCrsqKa4k52dmrt/ztb/849e036w16PbOzvUPG4bBVBEFoy65cmYnjODkxOvqHUZXKQa/TETwe7ymO49b4xIRCrUbL+frYsTePHDq0dcWyFy/qdDqi6vr1eAzD0JQpUy4ODg7ytBoN247FUuM4bjWZTHSEEFZXWxv92vr1Z8bGxuzGc6XRqDkkSeJarZZtsVioP22yccPGje93dXb6bMvMPH7k0OGtSzMWlw0NDTkDAERMjLxGpVLNQ8PDTtNjY4sAAKxWKz4wMOhCkiSuUChcYyZPviwUCjsPfPLJzq+OHt383js7vti3d8+HAABUKtWalJx8RqlU8mfOnnUqIjLyGp1ON9ixWOrgkOBbAACUhekL5bFxcRd4PN5TiZfXA5FY3OHp6dnKYDB03j4+jXZs9uikSTFX7ezsRr19fJrHtFp268NW+dz5804uWbb0kNFoZAj4gp6U1JQ8JyenfolE8jAoOPg2huNI4CroGT8odnZ26tSZM3M8PD1bjUYjIyIi8vrEqKgfcBxHPGdeX3BI8C2+QPAkPCLiBpfrpGRz2KoVq1btF7gKevgC/hOxWNxOo9FMkyc/dzk0LOymXq8nPDzEbZ4Sz4cikajjuSlTLnE4bJWTs3Nf+sKFx8Vij3aCILRDQ4M8/4CAWplM1uQlld4fGh52ftB8P3j9q69lEQQxlpo6M4fFtlNrNRpOckrKmbQFC74mEcJ5PJenKSmpeWIPj3aDwcCImTy5LCgo6DaG48jNzb3bPyCgTuLl9UDq7d0cIJffHR4eduLz+U/eemf7G0wmU28wGGwnxcSUBYeE3EIIYUKRsFMuD7wr8ZK0CASCHj5f0EOwCO2atWv32E+YMDJ+UB49euQllwfeDQ0Lq+JwOCp7e/sRAIDQsNAqqbd3MwCGESxCs+mNTTu4XO4AAACDwdCLROL25JTkM+7u7l0YhsHw8LATk8HUzYiPP0+SCJd6S+8nJSd9R7BYGovFYhMZNbFi2fLln49XMqFI1OEh8XyYkJhYaGNjYxGKRB3JKSl5rm6ujzAM+/G38GtEkuR/5P0e/Zbss+gdlx+n31un1+kYUeERTwvPFmSQJAkatdouIjRM8fLKVeesViv2vxXXOO9Zc/rfsSd/1Zd/NTu/BPqTk7s/Kvssesflx/F7k1mSJPGPdu/eV3WjKi5AHnC35UFLkLe3d9O7O99/jcViaf6K7f9Lk9nf8uHP+vJfif7ihvpCxx0AAAAASUVORK5CYIIA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="229" height="50" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAOUAAAAyCAYAAACj8hyBAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAaFUlEQVR4nO2dd1gUV/fHz+xsY4FdWFCKwC4sRZqgIogiERSVpiB2jXlT7IolMaIxEqzRGDWJMUaNUbHG3hVBFBVBBQEBQZr0XraxbWbu7w/EB31N3piYV15/83keHtiZO+ecufd+Z8+93JnBEELwuiCEAMOw3/3cdXsnr9r/d/g9n2/T/h/VA4Zhv1sfrzruz/jvtNdZrvOzQqEw8PD0zElPS/M2NTVtepXPl310jfH3/L5OnbzK9qv2/9V2/KPYX+7Tv1fXr2qP143nz7T5n2nHrmUYf9o7DQ3NfwValDQ03QxalDQ03QxalDQ03QxalDQ03QxalDQ03QxalDQ03QxalDQ03QxalDQ03QxalDQ03QxalDQ03QxalDQ03QxalDQ03QxalDQ03QxalDQ03QxalDQ03QxalDQ03QxalDQ03QxalDQ03QxalDQ03Qzm2w6A5u+DEIKY5cs3FhQU9AYAjCAIvKGhwWz69OkH2RyOFgDAyMiodc/u3R+zWCziLYdL8x+gRfkOgGEY9OnTJ3vz5s1LAQAAIQAMwxKuXRvx7G+YM2fODlqQ/xvQ6es7woigoAR9fX3lq/bhOE7Omzt3+387Jpq/Bi3KdwShUNhiL5EU/94+kUhU/t+OieavQYvyHQHHcWrJkiXfvmrfxAkTjunp6an+2zHR/DVoUb5DjBw58srLKSzOZJJz58798W3FRPP60KJ8hxAKhS0SiaSk6zYTE5NmGxsbOnX9H4IW5TsEg8GgFi9atKXrtsmTJx/mcrnqtxUTzetDi/IdIzg4+JK+gYESAIDJZBKzZ8366W3HRPN60KJ8xxAKhS12dnalAB2pq7W1deXbjonm9aBF+Y7BYDCoRc9S2KlTphykU9f/PWhRvoOEhoRcFAgEbbNmzdr5tmOheX1oUb6DCIXCFm9v73QrK6uqtx0LzeuD0W9yfnP2u8ubnAEAGhoaevbs2bOha3n6Tc70m5xp3iJmZmYN/7kUTXeEFiUNTTeDFiUNTTeDFiUNTTeDsW3LlriNGzZs/Hr9ho0bN2zY+P22bbGlpaWOf2UCqCsURTE+W7wk3rtf/8YTx49/+IbihcLCQrfZM2aezsrK8nlTNv8utTU1VsMDAgsDhviXtre367/teP4JampqrENHBWcPHjiwsrmpqcebsKlRqznz58w9/uDBg0Fvwt6b4Py5c5Nnz5h5ura2ttcflcvOzh4wa8aMM49yHnm9an97e7v+rBkzzlw4d37S68bAEApNGnf/vGspAMJCwsJ+S75+PXRMWFjG4/x8z9c19oJhBoMKCQs91traaqLVajl/1c6unTuXzp4x4zRFURgAAEmQuFwuFxAEwfo78b1JLCwtq8zNzaqkMpnR372Y/ScUcrnhhKhxty+evzDhH3X0Ej1Me9Sp2tsNCIJgCYyMWv+KjZ927IiJioi8q9FoOAAA1dXVIqlUKhQKhU1vNto/Dfbp4sXxGzds2NS5QavRcuVyOZ+iKPyPDiQJgqmQK/gkSTABAE6dODk9LDj4oVqt5gIAAEKYQq4QaLQa7usGxWSz2RoAABMT0wZ3d/eM0RERh9atXrM1Py+vb0tLi2ltba2N2Nb2Cc7AyeysLO8xkRGHjI2Nm3KyswdkZmb6AgD4+/tftbWzK8QwDCiKwm7euBFcUV5uX11dLep01NLSYnLn9u0gAICw8PCj6WlpQxsbGy2srKzKPPv2TcMwDBoaGsyvXU2IJAiCaWdnV+jR1zPt9MlTH0ilUuML585NtrK2KausqLAbExFxyNTEpKHj3BHk5eb2y3iQMRgBwnwHDbru6OiY29TUZHbrZspIwACGBwWdvXzp0nh9nr48JCz0NwaD8YJy1Go1925qamBFeYVEaCJsDAkNPU6SJH7l8uUolUrF8x00KLm4qMi5prpGFBoedtTY2LgFAEAul/MvX7w4XqPRcNvapMJXVTBBEPiVy5fHyeVywdCAgIv5eXl96+rqrKLGjdvH5XLVCCEoLipySUtLG4ozcCo0POyoQCBoAwB4lJPT/8GDB35MJpOwt7fPH+DtnXLh/IVJDzMzfYNGBJ3Nysry8fT0TH/eUUgST7hyZaxUJjMOGjHiTFbmw4H1DfWWUePG7WMwGNSVy5ejlEqlYUhIyPEbyckhGo2GO3bcuH0USeJJiYmj6+rqezm7OGf5DBx4s3M6v7ioyOXu3buBDAyjmpubewSNHHFGLpfzb9+6NZKBYeTQwMCLbDZbm3DlSqRIbFvs5u6WiRCCwoIC9/v37vtjGIa8vAekmJiYNB46ED8Xx3Ey8dq1Mb2dnbMfZmb6hoWHH7W0sKgEAJBKpUZJiYmjpVKp8aDBg5OcnJxyZTKZ4FpCQoROq2MHh4YcT7hydSybzdaEjxl9GMOwf7sCtrS0mKbeSQ1sbmo0l9jb5w/280vs7CeFBQXu6WnpQ3EmTvTx8Lhvampal3LjZrDYVlx0/ty5Sa5ubpk4jhOjI8Yc5unpKdPu3h3a2NhoAQBo8ODBicXFxS719fW9bGxsiqurq0VjIiIOmZia1ms1GvalSxfHFzwu8Lh4/vwkG5GoWKVS6UdERsRLJPYFnf6rKittk5OTQ5hMJjFs2LDzZubmNQgheFpW5nD79u0giqRwS0vLin8bU7a1tpoAAFj26lXO4XDUyz9ftufL5St2Hj18eOa6NWu2VldViX7ZvefTaVOmJvXu3TunvOypQ1Tk2Lv5eXl9AQCWLf3812WfLf3V1c09Q9Wu4nXaNTQ0lB2KPzhncfTCwwghBgDA4uiFhw7Gx88FAHj48KFPwBD/UoQorLW11WRFTMyekuJil7r6ekuEEKZSq/UQojCZXCZYEROzOzMjYxAAwOGDB+dMnTT5hoOjQ15jQ6P5xKhxt7Ozsrz5fH7bvl9/Xbjqi5U7vl63/ptbN1NGLoqOPnL2zJmpXc+3trbWaojvoIr6+vpeLBZTt2ThokPbv//hSyaTqVPIFfwvYpbviVsV+0N6WlrAmri47+bMnHmGoihGU1NTz+FDA54kXE2I6OPhcb+hvv6V6Q6O46RMJhPErYrd/vOOn5Y/zn/suXb16m3r1677FiEE8fsPzJ84fsItBweH/Hv30v0jwsIz1Go1N/VO6rApEyfdtLGxKUUUhcXFxv5QVVUl3v7996v09PSUeno8JYvF0r7sq7qmxmZ17Fc/bN70zfrCwgL39WvWbvlh23exTCZTl3Lz5qh1q9dsXfXllzv2/vLL4t27di2Vy2RGwSNH5aanp7/n7OKcPePjjy8kJ10PRQjBgf37F0RFRKZbWVmVFRYWure3txuMHDXqFI/HU3y3detXMcuW/aLTajmFhYVuCxcsOFZWVupIURT23datcdMmT0m2d7DP37Nr12f3793zP3vmzLS6ujprvyFDEjRqDdfExKTh+23bvtr09dcbcSZT96TwiWtQQOATaVubsampaf3okNCHhYWFrnp6eu37f90XvWXz5nVbvtm8LikpMfyzJUv25z7697Tx9q1bI4b6DSkzMNCX5+bm9vtw+gdXMzMyByGE4MC+/QsiR495IBKLiq9euTJ286ZN6/Ny8/opFAo+SZK4WqXmsVksbVJi4uiVy1fsqqmpseHz+a2fLV5yYP+v+6L5AkEbl8ttX/bZ0r0Ghoay8qfl9itiYnbnPnrk9fTpU4e6mlprAAC1WqOn0+o4LBZbu3xZzC+XLlyYgBCC1Dt3ho0cHpRvZGTUUlZa5hgyclROXW1tr8yMjEGjgkbkAUJYL6te5StiYnbD4UOHZkpEYmrKxEnXV65YscPTzb01Ljb2O4qioKa62koiElOLohcepCgK7t+/P7ixsbGnu7OLfOqkyUkURcHj/MfuEpGYWrhgweHy8nJbiUhMRc+bf4SiKLielBQiEYmpg/HxsxFCsCg6+qBEJKZIkmSUFJc42ottySULFx2gKAomjhuf0t+zbyNBEAy5TGb4KCenH0VR4OvtUxUUGPiYIAgGQghuJCePkojE1G/Hjn3YrlTy3F1cZWPCwu+RJMkoLSlxdLC1002fNu0qRVEw4+OPz7o5u8hVKhW3oKDAzcHWTrd8WcwuhBB0/sjlcsOL5y+MJwiCUVtT06u3vYP6/SlTr1EUBffv3fOTiMTU8d+O/4skSYaHm3ub/2C/Uo1Gw96755eFEpEY5eXmeiKE4INp71/xdO/TolAo9LvaRwjB2tWrtzjaSbQ52dn9FQqFvqebe+u4yMjU+vp6c1en3sq4VbHfUxQFhw8enOVkb69pamrqsW/v3gWOdhLd2dNnJqvVak5JcbGTUqnkeXn2bQgKHPaYIAiGTqdjnj1zZvJvx3778Mrly2MpioKYpZ/vcZLYa/Jycz0UCoWBV99+Df96f/pliqIgInz0PVen3srKykpRTXW1VWFhoeuCufOO9nFxlba2tgoVCoWBl2ffhuj584+0NDebuDu7yDasW7cJIQQ//7RzqZPEXvP06VOJWq3mDB7oWzE8IKCAoijY+u2WOEc7iba4uNiprLTU3klirzl+7Ld/URQF+Xl5feRyucGeXbuXONjaEfl5eX0QQqBSqbj9+ng0z501+zhBEPiYsPD7g3x8KnU6HVOhUOhLRGLq6OEjn2i1WuZ7fkNKvPt71clkMsMd27cvd7C1IzrrHSEEFEUBQgjKy8ttryUkjKYoClJupgRJRGLq/LnzEwiCwH28BtSMCQu7T1EUVFdXWz958sSZIAjcxdGpff7cucc6bcXFxn4nEduSj3Ie9aMoCsZFRKZ6uLm3qtVqzpnTp6esW7N2M0IITp88OU0iElMXz5+fQFEUfPLhR+ckIjGlVCp5CCGorKwUSURitCYubgtFUTAhatytAX371cvlcsO7qalDJSIxtXfPLwsPxR+cJRGJqZUrvvipra3NqKGhwez5N2Ufjz73P/zoo++Sb6XYfRkbu7DrCgMOh6MGAPDy8rpDEASzvb1dX4+npwQA4OnzFAAAKpWK19zUZAYAYGBoIAMAgJdWMjCwLmnjS4scCgsK3PV5PAWGYWBgaCh3c3fP/KOVEIhCmFwuF2jUaj0Oh6MBAMThclUYhiGNWqOHEMIwwABnMEgGg0HhOE5gGAYUSb4wVuDxeAqMwaCi588/tm3rtjiSJJkInoeJAAC4XI6KwWBQTBwnACEMAKCsrNQJAKBHz561rzjV51AUhSUmXBtjaWlZ2dvZOaddqTTU6XRsG5GoODsry0etVutNmDxpF4Zh8Dj/sQcTZxIMBoMcHRFxyMHRMffTxYsPfrF8+S4bkahEKpUKFQoFf9jw4WdxHKeUCqXh7p93Lf35px0xmRmZviRJ4qmpdwJNe/Sod3B0zNNoNFy1SqUnEouKVSoVr6am2sbK2rqsl6VlhYWlZZW1tXXp/Xv3/G1sbEoFAkGLTqdjq1QqfWNjYVPitcQxarVab+y4cfsQQnArJWUkl8tVmwhNGlQqFa+lubnHqODgEwgh7FZKygg2m60xNTWtjz8QPw/DMOTjO/AGhmHg7OKSo6+vr0y8dm00i8XSWFhYVgEAVFZW2kqlUuPhI4LOabVadtGTJ65h4eFHmUwmUVRU5AoAwOcbtqlUKl5dba3V2Kix+wwMDOTpaenvMXCc7GVl9fTlurawsKgsf/rUPnre/GOHDx2a/awJMURRWFNjo7mJiWkDAIClpWWlg4PD41d3LOh4GuCzPjAqJPiEQi4XZGZkDDp6+Misqe9P++l5x+gs+gd0ZoW1tbXWJEkyN2/atOHKpcvjpk1/f4eVldXTiMiIgwGBgReOHDo022+gb1VSYmL480dMGhsLm+wkksIXLL6ip3G5XBUAgFbTMXmj0XQMZAUCQQsDx0mAjrEWAAB6NjnTeQYYhlEAAARBMDs7dyccDkctk8mMKIrCGAzGC0uPKAp1TbOxzpNldYyHEUHoWAAAOq2ODQAYn2/Y9my8gV44CAAoRL2Qsl+8cGHi4uiFh0+eOe1jZm5effb06WmAXr5kPDfyvA2YTKYOAKC+vt6yR48e9ST56okBqVRq3Nzc3HOgr28yk8nU5eTkeGm1WvaUqVN3PszM9OVwuSpzc/ManU7HSkpKCje3sKjicrmq1tZW09PnznovXfLp/vPnzk9eFhOz7HFevodOp2OHhIX+hhACvoDfeu7ihX6d9SRtkxpLpTJhYGDgBRaLRaSl3g3QaDTcsVFR+5VKpaFMKjMaP37CXuzZmJogCJZGo+F69u2bBgBwLz3dX6vVcqLGRe0/dfLkdDabrTUyMmqVyWRGebm5fW1EomJ9A335zRs3grVaLScgMPCiQqHgPy0rc7C0tKzk8/ltpSXFzjiTSRgaGsqefYsxSJJkVldXia2srcoFRoIWhBAkJiREMBgM0tnZJau9vd1Ao9HoeXp6piOE4Ozp09OYTCbh5u6ekZ6WFkAQBGvQoMHXSZJklj996mBna1vI5/PbutYzQgiWLFp0KOHK1cjbd1NtioqKXK5dvRqJEMIAwwDHcaKmpsams2xXSJLs+qjVjv4FgGEYBlHjx//67Teb1+/a+fPnZuZmVSKRqOTFci/245cniDpdsVgsLZvN1nwZGxuN4zhFkiSDwWBQMplM8OPOn8bl5+d7Lpw3/9jq2K9+YKraVfoAAHK5XPDyGjyFXMHv+C0XdG4zMjJqHRsVtf/K5ctRNdXVNtcTk8I5HI76kxkzv7Wy6vXU0tKy4lbKrZGnTpz84PKli+OfdUwhQgjEtuIiAIBtW7bGSdvahAghTKXq8P/RJx9v3fT1xq9XLl+xy92jz/27d1KHff/j9gkWFhZVBY8f9zkUf3Aui83SdjaGVNomNDIyapk4efLuM6dOvV9dVSW+fevWCCaTqVv86WcrAQBaW1tNdTodW6vVctRqDRehjm/XrufZOYub8SBjsFKpMCRJElepVDwAwJqbW3oAALQ0N/fQ6XQsQkewdFoth6Ioxqjg4JMHD8TPXRu3eltYeNixsrIyR0KnY+t0OjYAPH9OTnNzc0+1Ws0FDFBVVZU4duWXO0YGjzrl4el5D8MwhCiKUVVZKS4pKXGWy2SCH37cPqGkpKT34ujoI8dOnBhs2atXuYG+vpzL5bY3NTeZYRiGcnNyBuzcsWPFps2b/8XjdWQqAABNzU09lQqFIUmReEV5hd2a1au3hYSFHndxdc26fv16qE6nYw8LGn6uszyXw1GZmZnVVFSUS+rr6y03bvh6U9CIoDO9nZ2zRCLxIIIgWMlJSaEPHjzwIwiC3bdfx4RcbU2NNYZhKCsry+dgfPxcgiBY3j4+NzEMAz9//6tpd9MCbiQnB9fX1/eqq62zWrY85nOtVsfW5+kr9u7Zs6RnT7OalJspI3EcJ42MjZoNDAxkpqamdUVFRa6OJaWPLl24OGHm7Fkbrayty3Zs//ELHMcJKxvrMqVSaVBTU2M9NirqALwCtVqthxBipKamBqbeuTMcAKCttU3IYDDIgGGBF5OuJY7+8YftK1kspk6lUvEWLFwYZ2hoKH1w777fgX375ru5u2colApDAMBUz/61JRAIWvv173fnVkrKyFNnz/h0CA2BTCYz6qoRY6FxMwDAL7v3LDEyErR4+/ikdOiqo9z4CeP3bt70zfqvVq36sW+/fnfPnj4z9YsvV3565PCRGVwuRz1v/vy1YltxkR6Pp8RDQ4L9B/oOSmaz2VpHJ8fcrvffZWU+HOjUu3duT7OeNba2tk94zx7K9F7A0MtmZubVCQkJkQAIW71u3RyJvaSAzWbrBg8Zcg2RFM7AGdSUqVN/5vP5bSwWWzfAe8AtZxeXbBaLpcNxnJw0ecouAwN9eU8zsxoHR8f8wX5+iaY9etQrFAo+k8kkohctXM3j8dr9/PwSSIrCGQwMRUZFxd+/d8/fZ+DAmzx9nrJPnz73/YYMSbDs1asi4WpCpEaj1vtq9eoFjk6OuU2NTWZqtUrf28cnRaNW6zU3NZk5u7hkm5tbVHn29UzHcZwCABCLxUUGBgbylpaWHsEhISesrW2e2tqKi2xEopKMBw+GePt4p3C5XLXQxKRRIBC0eXh63uNyOer+Xl6pZuZm1TiOky6uLlne3j4pNiKbEqlUatzb2flRZx1eu3o14npS0ugRI0ecznjwYPD4iRP3zo+OXsNkMkkzc/Pq3s4u2dcSrkW0K5UGq+K+Wuji6pql0Wh4GGAo5ebNYD09vfbYuLgFZuZmtbZ2dk8wDJBSqTSct2DBWmPjjo7QeYE5deLkB3dTU4f7DRmSkPXwoe/kyVN2zZ03dz2O42R9XZ2Vo6Nj/tChQy91PjWdwWBQwSEhxxsaGi3upt4NjBw7Nn5+dPQaFotFODu7ZAEgTKvVcebMm/u1vr6BXCAwanV2cc52dnHJ6cheEDZ/wYK1+gb6CiNj4xZnZ+es/v37p/L5fGlR0RNXe3uHxx998vFWNputFYlEJTiOkw6OjvmjQoJPkgTB8vDse4/H02u3EYlKAgIDLz569MjrUU72gI9nfLJl4qRJezAMA7lcLvDw9Lg/xN8/obW11VQoFDYbC4VNjk5Ouc+GLdBZB76+vslMJkunVCj5n8ycudnY2KiFIEmWm5tbZkho6HE2m61paWnpYWlpWfn+B9N/ZLFYuo6+wCSNjY1ahvj7X62qrLTzHTQoGRDCejs752AYBmbm5tV2dpInoeFhxzrrOvdRrld/L687JEky+3v1v+szcOCNZ4JlhI8ec+TJk0J3FxfXLGNjYbODo2PeYD+/REtLi8qWllZTuVwumDFr5mYHR8c8odCkqaK83P7mjZvBTk69c1eu+nIxfZfIG7T/qmM+fH/6lZycnAEpd+6IOsffAG/+LhGEEIwfG5VaUlLS++btW7Z8Pl/6R3dLvOyDvkuEvkvk/wVqtZqblZXlo9Pp2AUFBX3+UV8qFa+iokKi0+nYZWVljv+kL5p/lv8D5A0xZWYShTwAAAAASUVORK5CYIIA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="114" height="46" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAHIAAAAuCAYAAAD0kU3xAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAXNklEQVR4nO2cd1wUx/vHn71e5BpHOaRJEUXAAJYIRBELimKPiUYUMXYTY0mMGo1fjSb2xG7EXqIRbFgSwQIaRUFF6QdIk4O74+Bur+/d7fz+0EuISb4m5Ku/xBfv12ted7P7zDwz89wuM5/ZBUMIQWsoyM8PO38ubVw7h3aa6upqvwULFy51lUjqWlXZX0QqlXZ5d8zbNzKuX+soEokaX4XPfzwIob+cysvKOg0fGp+j1+u5CCHYvnXbkoL8/NDW1NXaFNt/QKFKpRK/Sp//5ERrTfAPHzo8e2h8/HEOh6MHAJg1Z/Ya+7nKykr/qxkZ8WYzwRo9ZvQBNoej379377zIqKiMmzduDsAwQLPmzFlNp9MtTSqV+MzpMxPMJhOnb/9+aR07dizcuyd5vq+fb3FVZWVHk8nMnjp92vr0y5dHVFdV+VmtVvqsOXNWU6lUGwC07lbymkJpTaHysrJATy/PiuePG41GzsJ58w+/l5Cwo1dExNUlixfv4fF4GnWz2vH0qVMTp7w/ZdOD+/d7ZWVmDkIIwZxZs0/GDR1ycvyE93bOnjEzFcMw1K4dV3tg3/6PYvr3T2MyGab79+5FWC1W+oxZs768l3svMjcnJ+rvd/v1g/bJwoX7X2Tk6+tXMn3mjLX2PIPBIEiSpAIANDQ0uC1bsnR3n+joS17eXuVGo5Fz/Nix6QRBMBrq690BAKg0qjWie+QNBx5P0zkwMA/X4EKFQiEpk0qDfrh4cQwAAI1GtTY1NYmpVKotNCz0tre3d/mUqVM3AQCoVCqn69euxdlsNqrRaOQCAGDYyxiOfy+0z5Yvn/ciIyqVam2Z7+DjU1pRXt4JAMDV1VVGkiSlg08HqdlsZnp5eZUnJiV9AwAwbcaM9T8XejbwFAqFBACwWiwMHp/fbLe1fwJg6GdjADh35sz4e7n3IpOmvr/RydmpvsXkrO3W2gIKj8dTvyhxuVxdy0LvvPvOnrSz58arVConi8VCVyoUEgyjkEHBwfeKCgtD8x7k9XhcURFwKjV1IgAAQRBMi8XCsH8nLATDVSKppVIptss//jiirq7O88ihQ7MQQmCxEAwLQTDsvnJzcqP8OvoXUigUsrqq2o8gCCYAgMViZVgsFvqrHKx/MtQVK1b85UKOYrHSu0MH6Q8XLo6VlpYG9+kbfalTp4B8iURS1617t59+uHRxjLyhof2wESOOIYQwWV2dF5PBNPv4+pTU1tT4MugMIig4+H7fmJgLVzKuxJdJpUFDh8WfcHBwwEtLSkPYbJbRv2PHQjqdbuncJTDvzq3bMUajkRM7aPBpHNeI2ByOnsVimphMpsnd3b36fz8s/z6w1q4j2/hn0apZaxv/PNoC+ZrQFsjXhJceyMbGRufHFRUBL9vP/xcEQTCePHnipdfp2plMJlZtba23yWRiv+p2tCqQ586eHff2qFG37GvJP+LwoUOzLp6/MHb3rl2LWte81vPpJ4uSm5ubRS/bj8ViYSz59NM9mdcz40wmE2f29BmnCvLzw1tbX01Njc+aL77Y8FfLtSqQoWFht1WqJidfP7+S/2a3b0/ygvET3tu5dv36pNb4+SvsTU6ed+H8+bH2/PARw4/ateCXCZfL1fn6+pYAAAgEgiYPL8/Hf7WOd8eOzbSviYVCYWPsoEGn/modrRLNMQwDDMMQAEBZWVnghrXr1kyYOHH7mVOpEzv4+EjnfPjhquKi4pAGubz95o0bv3h33LhvdTodLz09fbjVYqWLncQNEydN2p5z927UsSNHZw4eEnfy6JEjM+cvXPhZyvffJ/V8s9f1h3l5PZUKhevsD+Z8cezI0ZlanZa3+ssvp9PpdPOZ06cTNGq16OHDhz2mz5j5lVjsqDh/Lm2ck5NTQ1FhUejQ+PjvDu4/MDc4JCSXyWSa0y9fHl75uDKgvr7ePaZfv7S3er+Vfvy776bKG+RuQqFQdfPmjQHvT526sUfPnlkt+3n92rXBRYVFoTJZnWds7KBTvSIjru5NTp7PZrMNRQWFofM/XviZs7Nz/R+N06OHD7vdyMqKNRgM7foPGHA2NCwsW6lQuB45fGQWnUEncA0u6Ne/X9qjvIc9Nm3YsNrPz78QMIDH5RWdwrt1u2WxWOh79yQv4HA4usLCgrBPFi36lMVm69d9tXZteHj4rcKCgrD6+nqPVWtWT2/Vlkltba13TJ9oqT0/IKZfcVZm5kCz2czoEd6tQaPR8BFC0KtHzzqEEBAEQYvtP6BA3dwsJEkSRgyNz7l961Y0SZIQ0iVIU1xcHHwnO7u3XC53Xblixddf/GflZpIkYdqU98+uX7t2DUmSkJgw8VJWZtYAs9lMP7j/wByEEKSmpEz8fNmyrQghWPPF6vVnz5wZb29T/759S5qamkTVVVU+Y0aOvEWSJKbRaPjdQ8MUTU1NovxH+WH9ovuWNjc3C69euRL3flLSuZZ9rKmp8X575KifSJIEqVQaeCc7u/fB/QfmbPn6m2UIIbh44eLoSQkJPyCE4D/LP99yIe38WIQQzJ4x82TO3btRRqORFR835J7ZbGYoFQqXATH9ihFCkJgw8VJRYWFXkiTh6OEj0xFC0DsyspIgCDpCCEqKi4Pee3fcVYQQ7Nn97YJdO3YsQgjB2TNnxk9NmnIOIQTr165ds2zJ0h0kScInCxfuSz2ZMok2Y+q0My+6AjsGBOTPX7hg2X+5QlFI1653GQwG4ezsLDObzWwA0NjPP6mt9cEwQHyBoBkAICgkOLe8rDzwzV69rrPZbEOnTp3y7bYUjEIGdw3JwTAMJG5uNV2Cgu5jGAbt27evNptNbAaDYYkbEnfy+xMnphQ8yg+3kTbqH7QKAQIsJyfnLf+OHQswDEM8Hk/j7OIik9XVeWEUDHl7e5cJBIJmd3f3KpPRxGlZOvvW7ZhOgYF5GIaBv79/EQDAwf0HPhw1ZvRBAICQriE5q1eu/PqPxqRMKg3S63S8Y0ePzgAAcHV1rbPZbJQ7d7KjO3Xu/BDDMBg/4b3dvzOYYBdp7mRnRydMmrQVACAkJCRn88ZNq34e7ze65mAYBu7u7lVGk5FD27Xn2xF/1Jg/C9ZCwKZQsN9KRRiGCDPBsmcJM8G067cY9mvxG6NgJKCnqvmvzj27lZcUlwSv++qrdRs2b0oQO4rlVzIyhtlNSJKk/GIOgABhGGDIrs8+9W1mcrlcnd5gaPd83c93Sq/XOTx3DBHmp3U9q0drP/58cYQQCIQCVeLkyVsAABInT96CEALSRlJNJhObzWYbW9rb244BIITQs/5jiCDMLAAAM0EwuVyO9llDfvaHYRQE0MrJDq7RCAx6fTur1Uqz2WxUvV7voNNq+SRJUnRaHU+L43yCIBhGg4GjVquFXl5eFUKRSHn71q2+DfX17UtLSkL6DxxwxmAwcA16Qzuz2fxzkLVaLR/HcQEAgBbXCrQ4zn96HBfgOC7AcY1Qr9e3q6mu9r1+/fpgu61IJGy8mnFl6A+XLo02GAxco8HI1et0DpFRURn5j/K7NTQ0tM+5mxMlae9W4+XtXabV4AKtVstHCIEWxwU6nZZnH0AAgMioqPTcnNy3Lv/444iUkycTH9y//2b8sOHfpaamJJrNZmZqSsrk8RMm7Py5zVqcjxACnU7Lw3GcH9CpU77JaOIcP3ZsWtb1zEF79yTPxzAMYgcPSt20YeMXN2/cGHDo4ME5AAAioagx9WTK5KzMzFidTscz6PUOCCEYNnz4sdSTT/2dSklJfG9Cwk4AABzHBVpcy3/6XSPQ4lp+q0Tz2traDm/26pXJoNMJg9HIDezSJY9Go1lIhCgdAwIKGQwGYTYTrPDu3W4hkqS4uLrKBsUNTn2Yl9eztrbWZ/7ChZ/x+XxNdVW1X4+ePW4gABCLxQqz2cykUChIKBQ2uri6yhgMBiEQCJqcnJwa2Gy2kc/nN/eKiLgqdhIrNBqNaOToUYf4fL7a2dlZFt6t20+EmWB7e3uXUygUMrBLlzw6nW7x8fWR9omOvnQzKyvWarPS582fv5xKpZJyubx958DAhwKBoEmD46KgoKAHDi12ehwcHPDIqKiMx48fdwoICCh4IzT0jp+/X7Gzi0td9u3bMWHh4bfihgxJMRgMHAaDYREKhU0CPr/JUSxWtnNw0Hp7e1fEDh6UWl1V5UehUmwjRo48QqVSbX2ioy9pNGpHm9VGGzos/jiNRrP2ioy42lBf79GjR48bOI4LgoKD7zvweOrQsLBskchReSc7u2/Pnm9mDowdeMZCEHQSkVShSNTo4elRSRAE09HRUdkmmr8mtEl0rwltgXxNaAvka8JLDSRJkpSszMzYltJZGy+HVgUy5eTJxK5dgvAXiearV67axGKxDUqFQtK65v15cI1GoNVqefb86BEjspVKpcvL9vtHDB0cl4c/Wzq9Elol0dXUeMf07iN9kV2vHj3rbDYb5VU8af31ps0rWkp0jUqls9VqfSW+fy8pFQoXm82GvSp/rVpH4lqt4Mzp0wmTEhO3lpWVBb49avQtbjuudteOnYvPnT07fsjQoSdKiotDDh869IHRYOR6eno8vn3rVr+UlJTEu3fu9jl75uyEmH79zufm5EZOTZpyHsMwNH/uR0cCOgXkr1i2fHtlZWXHjPT04WvXfLne2dlZduTwoTkb129YEzdkyEk6nU6sX7vuqzJpadCGdevXODo6Kjhcrm7Htm1Ln9TW+pSUlISIHEXKyRMn/Thy9OhDLBbLtHXLlmV59x+8mXLy5OQnT554vxEaeufAvn1zv929+5Pqqiq/L1ev3sBgMIjOgYEP7X0sLioOeXvU6Nt8gUD18fwFB9093KtwXCvYs2v3JwUF+eEZ6enDu77xxp2pSVPOV1RUdIqIjLy6Y9u2pceOHJ3h7u5elZgw8fK4997bTaVSrVu/+ebzgvyC8GNHj8xwdnaul0qlQVMmJ12M6v3WZT6f3zR6+Ig7A2JjT2txrWDihAkZwcEhuU7OTg0v/4p8TjQfGNOvqKioKIQkSegdEVnZpFI52q9IhBDo9XpuTJ8+ZYTZTEcIwaQJCT9evHBhNEIIQgK74Eql0vlJba0XjuO8lSv+s9kuFM+f+9HhvXuS5yGE4INZs49fvXIlzmKxUG/99FNfhBBcvHBhzGdLluxE6PdE85iSpqYmx0cPH3abPHHSRYQQEARBD+/6RqNMJnMvyM8PHTJo8AOr1UrNuZsTmZgw8Yfn+/lWRGRVeXl5gFwud1U1NopHxA+729jY6IQQgmFxQ+5VV1X5HDpwYPaGdetWI4Rgx7Ztix89ehSOEIKoXhHVBoOBnZuTE/nRh3OPIITgTnZ276lJU86SJAn9+kRLVSqVODcnJyJ+cNz9c2fOjiMIgr5o4cd7WxMT2vQ/IZoHvEA0BwwDNze3GgzDgC8QNFlttl89b1ovk3kwGEwTncGwAAB4enpWqBpVLgAAHA5HLxaLFXZbCgVDEje3GgAABx5PLXGT1AIA8Pg8tc1mo9FoNBuNRrN+u3v3x7U1tT4t9dXf/kYRlJSUhEgkkicAAHQ63SJxk9Q2qVROgGHg6upaR6VSbXw+r9lqtf5mSw8DAA8Pj0oGg0EAAEhLS4PTzp4bDwDQp2/0JQQAQ+LjT4wb+07m3HnzlldXVfvNnB385TPvgBDCSopLQhqVStcD+/bPtVgt9Dd79bqOYRgMiB14+tqVq0Pr6p54LVn22fyUkymTOVyOblDc4NQXxeP3oO1ujWiO0NP0S4dbiLjP2QEAi8Uy2nVNDMMA1+J8J6dnt47nRXPsF9GcgmFki+MIAODunTu99+3dN2/Hrp2jMtLTh2ddzxxkt7FarPRf7J9+sFgsQ8tJh06n4zmKxQqVSuXcwumfkrfodDoxYtTIwwKBoMlms1GfvUwE3t5e5Vu/2fL5oLjBKT93/envAGMwGWaJxPVJYtLkbwAAbLanuzWxgwan7tqxY3HnwM4Pu/fokbVi+efbRSKRctHiTz/5M215nlbNWktLS4PVarVY3tDg1tjY6KxqanIqLyvr0tTUJFYqla7S0tIgmUzmodVq+YUFBaFu7dtX9+zZMzN5z56F6ZfTh2k0GlFM/35pVZVVfrgGF1RXV/sCAFitVlplZWVHaWlpEEEQjMrKygBpqTTIbDYzq6uq/KSl0iAHBwdNVWWl/3dHj87Ivn27b1VVlb/JZGL5+fkVf3fs6PRdO3YuktXVeaqb1Y4V5eWdY2Jizsvq6rwy0tOHHdi3f25Mv/7nXF1d68qk0i71MpmnTqtzKJOWdWloaHC3C/AAAAq5XKLRaIQlxcUh9mPTZsxY++HsOSf27kmev3rVqk3Esyfih48ceSQj/fLwPtHRPwAAKBQKV51OxysvL+88MDb2VEFBQdimDRtXbd64cdUPly6NBni6DVZUWBjarXv3m1QqlQwMDHzg4OCgoVKpJLSCVmmtKpXKiTCbWQ48nhrDMBLXaEQsNlvPZDLNGrVaxGSxjHQ6ndBptXwWm60XCoVNJEliZdKyLgAA/k9fAUA4jvP1Oh2Pw+Vq+Xy+2mazURVyuRtGoZBisViuVCgkFArFJnJ0VDQqlRIKlWpzcXGR1ctk7labje7i4lKnamx0EYvFDTQ63SItLQ12lUie0Gk0QvO0TQahUKgym83MsrKyLg4ODhovL68KAABVY6MzQRBMoUik1Ov1DoTZzBIIhY327SW9TtcOx3Ehi8UyCEUiFcDT+UTl48cBVpuN5ufnV0ShPN1Cslgs9ObmZkdnZ+cGAAC9Xt8O12iEbA5HLxAImgwGA/dxxeMAV4nrk5Z/RhRyucRRLJZTqVRSrVYLmUymmc1mG15ZINv459Em0b0mtAXyNaEtkK8JfyuQTSqVuOWs7s9gNBo5arVa+Hf8tvFb/lYgDx448OG8uXOPvcjuRlbWQPv3m1lZA3ds3fbZ3/Hbxm9pdSBtNhtVpVI5M+gMs30daEepVLpUVVb6m00mlkajEaxYtny7RqMRGo1Gdni37jdnf/jBKrutXq9vV1FR0cm+aCcIgqGQKyQEQTCUSqVLy8W8zWajVlZW+tfX17u3zbZ/TatEcwCAmzduxIrFTnIen98sq5N5hYaFZQMAJH/77YL8/PzuMpnMc29y8gIOm2O4dPHi22w2y4gQwk6fOjUxKzNzcN+YmIvZt29H79q+Y4lEIqld8umnyUHBwfeYTJYpMSHhcn19g0dhQUH4Z4sX7xkxatRhm9VGnT1j5qkOPh2kO7dtW9re3b36Vf2Dpn8FpSWlXV6UamtqvJ8XaRd9/HGyXq/nPHjwoMf4d969ihCC5uZmYZ+otypIksRIkgS5XO5qNBrZfd/qXW4vdz4tbeyypUu3I4Rg7OgxN0pKSoIQQvD98RNJH8yefRwhBDOnTTt1IyurP0IIpr8/9fSd7OzeNdXVHfr27lNeXVXlQxAE3WKx0P6/tqj+iYl2Pi3t3RcF28PDo/Ltdzz22fMatVpYXVXtf/TwkVkkIinPJDuhUqmUtONytXZd1NnZueE3r5ghwNAzLVXe0NDewcFBAwAgchQpDb88NIzsjyWy2WwDQoji4elZuXjJkgVzP/jguJ+/f9HqL7+c9r/5Kb8e0P7rrsYfkHYubdyEhITtQ+KHfg8AkP/wUffr164NiYiMzJDJZF4mk4nFYrFMGrVayGSxTAajkWsXzBEgAHj6ILBAKFDVy2Sebm5utfIGeXtfX7/i3/OHEAKFQuEaGh52+9TZsz2nJk1Ju5ebG9UrIuLq3+r9a8RfnuzI5XLJ9ydOvF/7pLYDAACO43yj0cg5lZI6icPm6CdPSdo8/p13MpctWbrz3r17EUwm0+jr61s8Z+aslMxr1wcXFxV3ra2p7aDX67mfr1w5Z9uWLcsO7j/wYU5OTtTU6dPWq5ubRXK5on3eg7yeOI4L6urqvB7m5fWsrqr2W7506a5DBw/O4XK5uqDg4Nz//XD8e/k/QPV8OCF2/IIAAAAASUVORK5CYIIA"/></td></tr></table></span><span class="s27">	</span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="34" height="133" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAACIAAACFCAYAAAA+XiqUAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAALxElEQVR4nO2caVRT1xbHbyYgQAIEZRJkkElkDNAyBQlTRam2CmirVkULDq0FhzqAI044FMGxrYwOFRSptnVCBg2RoKAYDUMCEgYNEGQMSW5yc+/78OpbLl6tea9w6luP/1rnw8k6K/mtc/beZ+9zzw0ufuXK0wKBwE6pVGp4eHg8ipo377Kfnx+bQCCgEEihKAqhKAqpVCocm832S0hMTPPx9a3MzctbrFQqCRiGQSDav0DebENDQzope/YkMxgMVm1trdsfjRnt9lZCFEWhtrY2C2ZwcGlWVtayv2VG3mwKhYJI9/R8NNYzQsThcH9qQyQSCaFSqYPvGvdXhR/Tb/8PNA4yUuqCYGNKAUEQEcPU+w11x/3XIOp6w/viNWNLAf0PGuuY673xmnEbGalxkJEaBxmpcZCRGt99R+q9WRrgIJs3bsx8s9/a2mojkUh0iaAAWPfuhZeVls3i8Xj0VqFwyiRzcyGRSFTJpFKdPcdPpAMDIRAIqjvFxXNevngxOSwktIFCoQwEBQVd9/CkV5bcuTMbh6LvLvqDQ0LKSktKmH8VBkEQ4qYNG3NIGiRFHa/OvbW11VY6PKxrZW0tUKsuDWIyy0erxpXJZFooikIIguBhGNYQtrRMkUql2uouzagFkadcrlcdj+fh4Oj41GLy5OfmFhbCTpFokrogoxZEYpcsvSmTyXQgCEKJRKJKW1tboq+v3wvcfadMmdJwl11hefzkyZhZkZH5pmam7Xg8XqWujZSNlo1cOHc+Lic7+yu5XK75u60QYBjWwKmzhzCDg8vLSkuDRmNG6K5uvUNDQ1QqlTrg5+9/hxnM/M3J2fkxsDjyWp5eXmwdHZ0hAZ8/jV1REXbj+vVoI2MjEXCQE6dOzUNUCFFTUxNGlEpSS0uLHaeykgl+r/n226wP6J7is3l5qzW1tOQamprwwsWLTwGfES6X671k2dKMExnHtkXHxGSxK9ih/X29E4CD2Nnb8dYmJOyk0QzFz54+9Vq4aOHpyIiIWrxaR48QhI2W+1Kpen2fxcTcGxgcMBAIBE7Pnz+37+rqNgPuvhKJhLJk4aJiLpfrjcfjVTgcDqJ7erKBL42uru5QfuHlgMaGBhfWPVa4pqYGPP+zz34EvunV19W5NTU1TbW1ta2PionONjAw6Onr6wNvrAuiY+4NDw9T8Xi8iqShAetRqf0UKrUf+LGEqZlpx683rrtu27H9G7on/T5JgwTL5XJt4IlRUWHhonN5Z1fBMExCURSCYVhjaGiIAnxp8i9e/LKmusb/WHr69oBAxu3QsPCrTk5Ta4HmrBAEQe4urgOOjo7c7u4u01c9r4ykUqmusYnJC3UrPdxoVXrzFyz4cVnssqOGEyZ0wTBMbmpqmlrJvh8CfGn4jQ0uSxYtLl4RH3fI29ubZW1tzXdzc3vwN4DwnWUymfbWTZvPEAgEREtLS25tY9MIHOTYyRPR9g4Oz0QvX5oX3y7+tLSkJFKhgLWAg9TU1PhjGIbz8vZmW9vYCGKXx6bh8QQV8APf82fPrerp6TEWi8XGc2ZFPgrw9WtjsVjhwOsaOp1eGRIa+svaNWvyhUKhraPT1CeHU1MPAM9H6uvr3fw/9Okovl38yboNG5ILi4p8nF1cqoGH+OqHD/3CgkPqdiRvO65UKgnsiorg6QGMZuDGampm1n7pSqEflUrtx+FwkFgsNglgMIqBZ/EL5y8oT09L24UgCCk3J+frxzWP/BLWJW4DPiPudA9O0rZtiadPntqSduRICoVCGWhubnIEPiNPn3C9Mo6m7zyekbEtYubMy+UVLGttHR0JcJComJis7MzMBGNj45c7U3avwUE4TDo8rKtWFh/EZN4tunJlzrvG6enpDeDx+D/9QgRBiL29vRMoFMogmUyWbtr4bWZDfb2bWiD6BgYDNBqt913jkpKS9iyPjc38szF7U1K+u/7rb9FbkpPWR378cUGPWGykqaUlBz4jAT6+bZ7eXmx2BTuUzak0zzqTmaitoy0BHtC+XrPmIoIghPS0tO3VD6t9FQoFKTJi5iPgxoqiKH5VXHyRnp5ef2ur0G5oaEivUySyAF5ydnd3m8TMnXe/o6PDikwmD+PxeMzSyqoJeEDT19fv/fXmDdcqDifobnn5TE1NTXlcfHwqcJAvFi4qdnF1rd6anLTezc3tgVwuJxvQaD3AQYhEIrJ6zep9FSxW+Kq4+CIYhrW+WLrkmLr5yKh4DIZhEJ6AV8lhmJy8Zev3BjRaT2ZOTkQVpyoI+BMsLS0tGZMR2AxBEJSdlzvjQx+f8qJCOx7wODI4OEj95eq1+c+ePXNHURRK3pp0MsDHtw04yPGMjKT7bDYTwzBIoVAQ29vbLet4da7AA1rBxfwVUqlURywWG8+dPefhgqhoVnt7mw1wEE9vL3ZgYOCt7UnJpwQCwTQLC4uWwwcP7gcOUsercw8PCW0ovn37k/UbN2y9UJA/3cXV9SFwkH0H9n9J1tYeXrZ8edrS2Nj0e+XlM2oeVgeo+yQcU3PcO+Xs4lLz280brq/7w1IpJSQ09BrwSm/u7DkPKFTqQEhY6NXQsLCrQUFB1ydONBKBD2hksvQpl+v5+NEjn9R9+w9RqdQ+CpUyCLwINzUzbb/LrrC+VXLH6cChg7E0Q1rPVCenWuDG2vK8xaH31auJ5ubmLfOionLPXrgQbGpq1g7cRmZFzsr/dPach9Y2Nnw/f787ZLK29HJBwTJ1Q3zZaIV4BEEIZ3PzVnm4uPY62trJHW3t4M/nLyhV62J0EJNZPtqXraVSKbm9rc2qVSi0gWFY42+7yEImk2XmFhbC133gxqpUKkl/9DlwkM/nz78rEokmve5jGAY1NjQ4AwcRi8UmiWvX/qSAYY2O9nbLndt3HP9q9erLQJJnBEGIGIbhiESiMv/SpQAul+sdFhzS2NnZOQmCINxkS0swdc3Z3NyvcnNyvzY3NxcyAgNvhYSFXnP38ODY2dvzwmd8VGRlZSUAAkIiaSj6+/sMu7u6zB5UVU0/lJp6gEgkIs3NzY6tra22MyJmFAIpOUUi0SRDQ8Nu6fAw5cWLF5Y8Hs/jzu3iT6o4nCC5XK5Fo9F6gCfPXZ2dJgqFgohhGPT6ak8VhxMI/uhq7lxOyq7d6SiK4i6cP78yOzMr0d7B4RnwktPN3b1qV8ruNWd++GFD6v4DB4lEIiIUCu2A5yP8hkaXo999tzs97ejOkNCQX+6yKyyJRKIS+OPWmZGR+adPntqip6fXt3vv3pUGBgY9crmMDMRYUZUKhyiVBBRFIRWC4Nta26wHBwcpGIZB6xIS8sKYwfVAQGofP/ZmBgYKBHz+1H0pew6XlZZGSCQSHQRBCCqVCicWi42AXKw1NTXt8PTyrkBRFF+Qn78888yZdSQSSWlubt4y2dKyeXhYQgF+hpZ25MhuFxfXag6nkllWWjaro73dmmZIEwMLaCqVCieVSsmv759h2D/fBewRiyc+qa31AhbQ9u/de9htmvOQtwddfO3nnxf+DojT09fv41RymEBsBEEQ4sULP8XPi4rK6ejosNqWlHwah8ejuVnZ37S0tNhraGrAQHJWqVSqGxYe/vP+g6krMAyDMo6m71ifkHiOQCCoHBwcuB9FzLgCJMRjGIZ7Ulv7QU529loGg3HL39+/5OXLF5N37Nq1VltbexjDMAiI1/T39xt4uXu8+r2LI5PJEiNjI9H06UE3ff38Svj8RmcgIBKJRLfgYv4KCwuLlpqaan/WPdZH/MbGaRiG4SAIwk2YMKELeBx5rYGBAf3mpqapvGc8+uVLBbHAE6M/ap0ikdl78aaAsYnJy/cCBIL+n9+deJvGQUbqvQEBfuD7VhDQF+LepvdmacZBRuqdIDKZTGtgYEBvzEneWp2hKMTn820DGAxWQUFB9FjuvhiG/TsIiqLQq95eg02bNx8IDgkpaWhosB9rCAx7428/lEoloaSkJDguPv57BoPBKiwsnKtSqXAgIDAMg3BxcXHf8wUCexRF8b4+PpXR0dGX6HR6zVjHjZH6B5IiRc4RyH4SAAAAAElFTkSuQmCC"/></td></tr></table></span><span class="s28"> </span><span class="s29"> </span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="11" height="98" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAAsAAABiCAYAAACGVym0AAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAMDUlEQVRYhY1XZ1QT6Rr+JgUSBIEQWqSk0CJIEaM0EaWja1117+6iiN7du3ZRQNyC7u49rnevHUXduyrFForoUlyK0lQ6CqFIi0pCIIEQwBSSycz9sU4u2bjn3DlnzpnyzjfP+7zP9z7fB1AUBSiKgls5uV/W1dZGYPdqtZpQVVm5GrtHURQQAABgx7btZVNTMkpgUHAVg8Hsoy2gvSUQCHD1kyerbWxsRF6LFrUBAP4IpjPo/YX5Bds7XnZwrmZmHrWn0YaXcJbUjYpEjvX19ZFYMIT9orOjg/PwwYNPES2Cb29vD+jt6fFGURT3y/Vf1ywPDS0HAAAIQRCAHSiKQhAEoQAAoNFoiBqNxsjExESOvYdQFAUAADA2Okq7nHHpmLmF+eQib59mLy/PNksKZfzNmzcu7u7uPGw0gKIoOHv69AmWMx1lOdMR7GS7uqm49+7t0GMDAAAYTOar9O9P7ImKjr7f1Ni4ovF5QxiPx/M3Ihqp5+IEKIqCwYFBtwN7991ua21bhiAImHtiMbqLSxcvHsN+v2wJR7R/z947OVlZu0dGRhywGPzx48cBAADw+XzXgMCAajt7O8GsapbU0twcUllRuc7N3Y3n6en5Qg8GgiBAPDZmq1AoyAiCALVaTWhtaQ0YGBhwN4BRX1cX7kJnaAM5S4UikYgmk8ksWpqbg+ZqA4cl2tjQEJacmpIWvHx5eU5W9l5jY2PVP3/48czExAQVi8FhX5mZzZ+i0xn9J0/9tEsgEDCMjY1VGzdtyi4pLv7EgOeYuNj8uOiYzqioqKKJiQmbly9eLGtvawv0YHt0GPCMIAioKC9fG8hZKmQ50xEXOkPr6e4h7+J1+WAxOm1gH8IwTHj54sUygUDA4CxdWkuj0d5CEKQvJOmElJqTnb2HQqGMsxeyXzo7O/fPNzefHBsbW+Dk5MTXg3HuzJnjmJBc6AytG5Ol8XT3kH9QSHb29sPfpqfvD1sZVvrk8eM1T+ufRvD5fFcCgagxSFCtVhO+2LWrqLu721ur1UIIggAYhvFarRYyqGAel5vgQmfArgwmHMBZKkw5fOT6wwcPt0okEhuDCo6NjtGWBQTURERGPjA3N58sLSnZcmj//jvVj5+sNoAhEAicTp386aRGoyHAMIxXKpWkxoaG5b29vV4GPF+7ciWlsKBwu4mJybtt27dfdHV349FotGELC4sJjGcdGwCCUI1GTeQPjbodSUrKxuFwCB6Ph0+eOrVr/cYNuXrB0TExBYmJiWe1CIIfGhpyr6qoWPfs6dNwEpmsMMA8OTlpmZqc/J+b16/vg2EYjyAIUCgU5A9Sd+lixrGVoaH9HL/FY4X5+fFDg4Ouu3Yk/gbDMM6AOrV61vh6Vlbsrbt3V9bX1UfRGYx+JovVW1tdE6MTP3bh6+fXcGj//tsIguAgCEIhCAJ2dnbCV696vQ0wa7Va6Iudu4rcmCyNO8tFvTJ0Rb+XB1teVHj/MwPMKIoCjUZDyONyEzauW98QFR7edTQl9ReNRkMwKEpPT4+3enbW2NbOTkihUMYxnrGC6PEsGB5m7P7yH4VGRkazZDJZsYTDqQuPCP/N18+vwdHJaYhEIql0/fnm9RsHOjs6OCbz5s20trSEvH3zhoWiKKTVagkLHBxe59y+Fa7De+bfp090df0xOWEYxvH5fJe0lNRrj6uq4tav+ag5cXtCiY5wzlJO/bZPP6u6X1AYPzo66mBpaTnuTKcPTE9PW3ALCwKVKqUJAUsgKDi4cvXaj+4eTUn5FY/Ha4lEolqtVpNS044mE4lEeAFtwZs/ewpuaGjIjXvnzt8HBgbYCz09252cnAfb2lqDWltaQ3SYa6qrowoLCuJf8/ksmUxmgc1DHo/nGx0Rybt548Y+AsYzgUCAk5MOZ+HxeJhMJiusra1HXVxdeiKioopKHpV543A4RMdzW2trUHJqSpqlJWW8sqJiXUtzc4hYLLaPjI6+j8PhED1tnD979rvGxsblWN+blEophw8eypqamjI3sAljEkm5I37b7+IxMc2eZj9sZGSkHhkROQmFAjpmx3pd9Jer1w4vYi+cdqEz4IVu7gpXBlNzKzf3S52Q5lIHAACT0klqY2PDiv6+Pi93D3bHqvBVvxEIBBiAOV1UpVKRSoqLt1pbW4s82OxOU1PTKSMjo9mZmRlzS0tLqR6MyxkZaXNsWMlZ7D8WEhD4hnv3f11UN61MzcymjqSkHCsoKlq2Y+fOsxYWFhNyudwMh8fplRigKAqkUinlyKGkmxMTE1YIggCtVgtNTU2ZK+QKE4NplXnp8tFF7IUzvl6LJjesXduYceHisZ7u7kVKpZJkAINMJikio6PvW9vYiPh8vtuFc+eOr4mNe1laXLIFi9GxoVQqTUgkkgJFUejdu3fzZTIZpa2lJdjJ2Xlwsb//c73g4ocPP+l71ecVFRtT4OjoyCeTyXICgaBVqVQkExMThV6Cz589C8Oo817oORUaHMxfExvb/kEDampsDL1wKWMrlWo9WllRsa4wPz9BOiG1xqoHAAC61crF8xe+eVxZFYfdT09Pz09LTb0mlUop2DN8eno6AAAAc3PzycSEhEft7W1B8+ebT1Kp1LH+vj6vEaGQ7u3j06w3MoIgoLCg4HPvhZ7TLnSG9r15wvncvATsvZ53AwCAbHKS8pr/2vXt8Fumg4PDa28fnyYCgaDVo+7du3emVy9npllRqWMrV60ssbaxEeFwOEQiFts7/tm7L54//40rgwm7Mpgwy5mu9ffxHQ8NDhni3ruXqKMOG9nKykpyJCX5WGhYWFl7a2vQo7JHm160twfgcXhYBxX7SqVUko4cSro5/HbYWaPR6AxIIZcbqq6woCCe7eqm9HT3kEdHRPL2791750HRg7/NzMyYGahOIBDQ/Tmc+vDIiIfjEold+aPfNyQdOJBbVlq6GYvRlXv9hg05Crnc9EhKShqCIDixWEwTCgTOFCsricFMyc3O+WpFyPLBrR9vruHevZsoEolosyqV0VzT1I0sl8tNJWKx3djo6ILWlpaQ9wyJT/z4w+7omJj7ejBiV8flJSTuOC+VSq1HhEKnluaWkKrKyrUKucLUYKb81YGiKDBYqv0/h466kZERR4VcMe/Po84dTGdAleXl6/fs/iofQRBd9qMikUNNdU2srigQBAEIggAOj4dVShX5ambm0bqa2uhdiYnFsdExPIlEbI/FgKf19auUSiVJrVYTEASB0r/9NoPlTEfcmCzN1o8313Z3d3vrWq4rg6khEokaJyenISaL2evBZncMDAyyj6alJdva2Qqx5QQAAEDbP49/5OjkOFRbUxMrGhE5oCiKQ1EUZ0WljjLo9P6Dh5O+CwgMrAYAAMKlK5mb5s2bJ0dRFEgkEjv+0JB7R0fHkpon1XFtra1BgmEBAwSCaj16eJ08v+ybWXsUcrkJ1kUVCgV5ZmbG1ECi9fV1kXW1tdGzarXx7dzcr1bHxHR89/U3meQPLdVO//zzD0Kh0LGzs9PPneWiDl4WMLw8KPh1WWnpRgPV2drajuxM2FEqnZiwtrC0HC8uK/URi8X2VZWVaw3K/fGWLdcZTMYrG1tbUcbly5sBACA3J3e3Hozuri5v+fuk5u7SBAKBU9LBg9nNjU0hOocdF0u49fV1UZPSSetzZ858Pzg4yIYgCGWymK8io6KKFEqlKZVKFQMAAMTr7PSTyWQUXifP/+dTp37C/kgkEtUUK4rkYFLSd5u3bLkBAAAETy+vdgAAMDObP9Xc1mo9JhbTerq6fZubmkKfP3u2CtsAAwD+6KL1dXXhWTdu7B0RCh3m7izfb/WIOl0/rqqKw+yBs3jx2ODAoBsMw7jenh6vs6dPn8jjchN0qjuRnn6eTCYrfHx8mwoLCrbJ5XIzPp/vNioSOQIA0JP/OrVTh3lWNUvas2/fjxQKRRIeGfEgfEXYwHwzM1lsXGyep5dX24qwsDIMMgEFKJQQH1/u7ePT5Ofn12Bjazty6+6dMMx41Gq1MRYMpaWkXsvjcneiKKpboVIoFImPr28T1Zo6utjf/xkGA3R2dCyGYRjX39fHzuNyE75OS7sSGxXV4cZkaVwZTDjv3pwE/6pvTMlkluXl5evxeLx246ZN2QAA8F/Cc81DyP37WQAAAABJRU5ErkJgggAA"/></td></tr></table></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s15" style="text-indent: 0pt;text-align: center;"><a name="bookmark32">&zwnj;</a>Figure 1 — A schematic representation of the <i>risk management process</i><a name="bookmark33">&zwnj;</a><a name="bookmark34">&zwnj;</a></p><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="4.2"><p class="s30" style="padding-left: 36pt;text-indent: -28pt;text-align: left;"><a name="bookmark35">&zwnj;</a>Management responsibilities</p><p class="s3" style="padding-top: 8pt;text-indent: 0pt;text-align: center;">Top management <span class="p">shall provide evidence of its commitment to the </span>risk management process <span class="p">by ensuring:</span></p><ul id="l17"><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">the provision of adequate resources; and</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;"><a href="#bookmark39" class="s10">the assignment of competent personnel (see </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">4.3</span>) for <i>risk management</i>.</p><p class="s3" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Top management <span class="p">shall define and document a policy for establishing criteria for </span>risk <span class="p">acceptability. The policy shall provide a framework that ensures that criteria are based upon applicable national or regional regulations and relevant International Standards, and take into account available information such as the generally acknowledged </span>state of the art <span class="p">and known stakeholder concerns.</span></p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 93%;text-align: justify;">NOTE 1   The <i>manufacturer’s </i>policy for establishing criteria for <i>risk </i>acceptability can define the approaches to <i>risk control</i>: reducing <i>risk </i>as low as reasonably practicable, reducing <i>risk </i>as low as reasonably achievable, or reducing <i>risk </i>as far as possible without adversely affecting the <i>benefit</i>-<i>risk </i>ratio. See ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">] </span>for guidance on defining such policy.</p><p class="s3" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Top management <span class="p">shall review the suitability of the </span>risk management process <span class="p">at planned intervals to ensure continuing effectiveness of the </span>risk management process <span class="p">and shall document any decisions and actions taken. If the </span>manufacturer <span class="p">has a quality management system in place, this review may be part of the quality management system review.</span></p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE 2   The results of reviewing production and <i>post-production </i>information can be an input to the review of the suitability of the <i>risk management process</i>.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2" style="padding-left: 41pt;text-indent: 0pt;line-height: 11pt;text-align: left;"><a name="bookmark36">&zwnj;</a>NOTE 3  The documents described in this subclause can be incorporated within the documents produced by the<a name="bookmark37">&zwnj;</a><a name="bookmark38">&zwnj;</a></p><p class="s17" style="padding-left: 41pt;text-indent: 0pt;line-height: 11pt;text-align: left;">manufacturer’s <span class="s2">quality management system and these documents can be referenced in the </span>risk management file<span class="s2">.</span></p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the appropriate documents.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li></ul></li><li data-list-text="4.3"><p class="s30" style="padding-left: 70pt;text-indent: -28pt;text-align: left;"><a name="bookmark39">&zwnj;</a>Competence of personnel</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Persons performing <i>risk management </i>tasks shall be competent on the basis of education, training, skills and experience appropriate to the tasks assigned to them. Where appropriate, these persons shall have knowledge of and experience with the particular <i>medical device </i>(or similar <i>medical devices</i>) and its use, the technologies involved or the <i>risk management </i>techniques employed. Appropriate <i>records </i>shall be maintained.</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE    <i>Risk management </i>tasks can be performed by representatives of several functions, each contributing their specialist knowledge.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the appropriate <i>records</i>.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="4.4"><p class="s23" style="padding-left: 70pt;text-indent: -28pt;text-align: left;"><a name="bookmark40">&zwnj;</a>Risk management <span class="s30">plan</span></p><p class="s3" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Risk management <span class="p">activities shall be planned. For the particular </span>medical device <span class="p">being considered, the </span>manufacturer <span class="p">shall establish and document a </span>risk management <span class="p">plan in accordance with the </span>risk management process<span class="p">. The </span>risk management <span class="p">plan shall be part of the </span>risk management file<span class="p">.</span></p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">This plan shall include at least the following:</p><ol id="l18"><li data-list-text="a)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;line-height: 13pt;text-align: left;">the scope of the planned <i>risk management </i>activities, identifying and describing the <i>medical device</i></p><p style="padding-left: 61pt;text-indent: 0pt;line-height: 13pt;text-align: left;">and the <i>life cycle </i>phases for which each element of the plan is applicable;</p></li><li data-list-text="b)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">assignment of responsibilities and authorities;</p></li><li data-list-text="c)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">requirements for review of <i>risk management </i>activities;</p></li><li data-list-text="d)"><p style="padding-top: 9pt;padding-left: 61pt;text-indent: -20pt;line-height: 94%;text-align: justify;">criteria for <i>risk </i>acceptability, based on the <i>manufacturer’s </i>policy for determining acceptable <i>risk</i>, including criteria for accepting <i>risks </i>when the probability of occurrence of <i>harm </i>cannot be estimated;</p><p class="s2" style="padding-top: 9pt;padding-left: 61pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE 1   The criteria for <i>risk </i>acceptability are essential for the ultimate effectiveness of the <i>risk management process</i>. For each <i>risk management </i>plan the <i>manufacturer </i>needs to establish <i>risk </i>acceptability criteria that are appropriate for the particular <i>medical device</i>.</p></li><li data-list-text="e)"><p style="padding-top: 9pt;padding-left: 61pt;text-indent: -20pt;line-height: 94%;text-align: justify;">a method to evaluate the overall <i>residual risk</i>, and criteria for acceptability of the overall <i>residual risk </i>based on the <i>manufacturer’s </i>policy for determining acceptable <i>risk</i>;</p><p class="s2" style="padding-top: 9pt;padding-left: 61pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE 2   The method to evaluate the overall <i>residual risk </i>can include gathering and reviewing data and literature for the <i>medical device </i>being considered and similar <i>medical devices </i>on the market and can involve judgment by a cross-functional team of experts with application knowledge and clinical expertise.</p></li><li data-list-text="f)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">activities for <i>verification </i>of the implementation and effectiveness of <i>risk control </i>measures; and</p></li><li data-list-text="g)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">activities related to collection and review of relevant production and <i>post-production </i>information.</p></li></ol><p class="s2" style="padding-top: 9pt;padding-left: 61pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE 3  See ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">] </span>for guidance on developing a <i>risk management </i>plan and on establishing criteria for <i>risk </i>acceptability.</p><p class="s2" style="padding-top: 9pt;padding-left: 61pt;text-indent: 0pt;line-height: 11pt;text-align: left;">NOTE 4  Not all parts of the plan need to be created at the same time. The plan or parts of it can be</p><p class="s2" style="padding-left: 61pt;text-indent: 0pt;line-height: 11pt;text-align: left;">developed over time.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">If the plan changes during the <i>life cycle </i>of the <i>medical device</i>, a <i>record </i>of the changes shall be maintained</p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">in the <i>risk management file</i>.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the <i>risk management file</i>.</p><p style="text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="4.5"><p class="s23" style="padding-left: 36pt;text-indent: -28pt;text-align: left;"><a name="bookmark41">&zwnj;</a>Risk management 𝑓ile<a name="bookmark42">&zwnj;</a><a name="bookmark43">&zwnj;</a><a name="bookmark44">&zwnj;</a><a name="bookmark45">&zwnj;</a><a name="bookmark46">&zwnj;</a></p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">For the particular <i>medical device </i>being considered, the <i>manufacturer </i>shall establish and maintain a <i>risk management file</i>. In addition to the requirements of other clauses of this document, the <i>risk management file </i>shall provide traceability for each identified <i>hazard </i>to:</p><ul id="l19"><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">the <i>risk analysis</i>;</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">the <i>risk evaluation</i>;</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">the implementation and <i>verification </i>of the <i>risk control </i>measures; and</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">the results of the evaluation of the <i>residual risks</i>.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE 1   The <i>records </i>and other documents that make up the <i>risk management file </i>can form part of other documents and files required, for example, by a <i>manufacturer’s </i>quality management system. The <i>risk management file </i>need not physically contain all the <i>records </i>and other documents. However, it needs to contain at least references or pointers to all required documentation, so that the <i>manufacturer </i>can assemble the information referenced in the <i>risk management file </i>in a timely manner.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">NOTE 2  The <i>risk management file </i>can be in any form or type of medium.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE 3  See ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">] </span>for guidance on establishing a <i>risk management file </i>for components and devices that were designed without using ISO 14971.</p><p style="padding-top: 7pt;text-indent: 0pt;text-align: left;"><br/></p></li></ul></li></ol></li><li data-list-text="5"><p class="s22" style="padding-left: 27pt;text-indent: -19pt;text-align: left;"><a name="bookmark47">&zwnj;</a>Risk analysis</p><ol id="l20"><li data-list-text="5.1"><p class="s23" style="padding-top: 14pt;padding-left: 36pt;text-indent: -28pt;text-align: left;"><a name="bookmark48">&zwnj;</a>Risk analysis process</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The <i>manufacturer </i>shall perform <i>risk analysis </i>for the particular <i>medical device </i><a href="#bookmark49" class="s10">as described in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">5.2</span> <a href="#bookmark55" class="s10">to </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">5.5</span>. The implementation of the planned <i>risk analysis </i>activities and the results of the <i>risk analysis </i>shall be recorded in the <i>risk management file</i>.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE 1   If a <i>risk analysis </i>or other relevant information is available for a similar <i>medical device</i>, that analysis or information can be used as a starting point for the new <i>risk analysis</i>. The degree of relevance depends on the differences between the <i>medical devices </i>and whether these introduce new <i>hazards </i>or significant differences in outputs, characteristics, performance or results. The extent of use of an existing <i>risk analysis </i>is based on a systematic evaluation of the effects that the differences can have on the occurrence of <i>hazardous situations</i>.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">NOTE 2  See ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">] </span>for guidance on selected <i>risk analysis </i>techniques and on <i>risk analysis </i>techniques</p><p class="s2" style="padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">for <i>in vitro diagnostic medical devices</i>.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">In addition to the <i>records </i><a href="#bookmark49" class="s10">required in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">5.2</span> <a href="#bookmark55" class="s10">to </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">5.5</span>, the documentation of the conduct and results of the <i>risk analysis </i>shall include at least the following:</p><ol id="l21"><li data-list-text="a)"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">identification and description of the <i>medical device </i>that was analysed;</p></li><li data-list-text="b)"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">identification of the person(s) and organization who carried out the <i>risk analysis</i>; and</p></li><li data-list-text="c)"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">scope and date of the <i>risk analysis</i>.</p></li></ol><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE 3   The scope of the <i>risk analysis </i>can be very broad (as for the development of a new <i>medical device </i>with which a <i>manufacturer </i>has little or no experience) or the scope can be limited (as for analysing the impact of a change to an existing <i>medical device </i>for which much information already exists in the <i>manufacturer’s </i>files).</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the <i>risk management file</i>.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="5.2"><p class="s23" style="padding-left: 36pt;text-indent: -28pt;text-align: left;"><a name="bookmark49">&zwnj;</a>Intended use <span class="s30">and </span>reasonably foreseeable misuse</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">The <i>manufacturer </i>shall document the <i>intended use </i>of the particular <i>medical device </i>being considered.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><a name="bookmark50">&zwnj;</a>The <i>intended use </i>should take into account information such as the intended medical indication, patient population, part of the body or type of tissue interacted with, user profile, use environment, and operating principle.<a name="bookmark51">&zwnj;</a><a name="bookmark52">&zwnj;</a><a name="bookmark53">&zwnj;</a></p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">The <i>manufacturer </i>shall also document <i>reasonably foreseeable misuse</i>.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">This documentation shall be maintained in the <i>risk management file</i>.</p><p class="s2" style="padding-top: 1pt;padding-left: 41pt;text-indent: 0pt;line-height: 21pt;text-align: left;">NOTE 1  The use specification (see 3.23 of IEC 62366-1:2015<a href="#bookmark116" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">13</span><span class="s13">]</span>) can be an input to determining the <i>intended use</i>. NOTE 2  See ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">] </span>for factors to consider in determining the <i>intended use </i>and for an explanation of</p><p class="s17" style="padding-left: 41pt;text-indent: 0pt;line-height: 9pt;text-align: left;">reasonably foreseeable misuse<span class="s2">.</span></p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the <i>risk management file</i>.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="5.3"><p class="s30" style="padding-left: 70pt;text-indent: -28pt;text-align: left;"><a name="bookmark54">&zwnj;</a>Identification of characteristics related to <i>safety</i></p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">For the particular <i>medical device </i>being considered, the <i>manufacturer </i>shall identify and document those qualitative and quantitative characteristics that could affect the <i>safety </i>of the <i>medical device</i>. Where appropriate, the <i>manufacturer </i>shall define limits of those characteristics. This documentation shall be maintained in the <i>risk management file</i>.</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 12pt;text-align: left;">NOTE 1  See ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">] </span>for a list of questions that can serve as a guide in identifying <i>medical device</i></p><p class="s2" style="padding-left: 41pt;text-indent: 0pt;line-height: 11pt;text-align: left;">characteristics that could have an impact on <i>safety</i>.</p><p class="s2" style="padding-top: 10pt;padding-left: 41pt;text-indent: 0pt;line-height: 93%;text-align: justify;">NOTE 2   Characteristics related to loss or degradation of the clinical performance of a <i>medical device </i>that can result in unacceptable <i>risk</i>, are sometimes referred to as essential performance (see for example IEC 60601-1<a href="#bookmark115" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">12</span><span class="s13">]</span>).</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the <i>risk management file</i>.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="5.4"><p class="s30" style="padding-left: 70pt;text-indent: -28pt;text-align: left;">Identification of <i>hazards </i>and <i>hazardous situations</i></p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The <i>manufacturer </i>shall identify and document known and foreseeable <i>hazards </i>associated with the <i>medical device </i>based on the <i>intended use</i>, <i>reasonably foreseeable misuse </i>and the characteristics related to <i>safety </i>in both normal and fault conditions.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">For each identified <i>hazard</i>, the <i>manufacturer </i>shall consider the reasonably foreseeable sequences or combinations of events that can result in a <i>hazardous situation</i>, and shall identify and document the resulting <i>hazardous situation(s)</i>.</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE 1   A sequence of events can be initiated in all phases of the <i>life cycle</i>, e.g. during transport, storage, installation, maintenance, routine inspection, decommissioning and disposal.</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 11pt;text-align: left;">NOTE 2  An explanation of the relationship between <i>hazard</i>, <i>hazardous situation </i>and <i>harm </i>including examples</p><p class="s2" style="padding-left: 41pt;text-indent: 0pt;line-height: 11pt;text-align: left;"><a href="#bookmark98" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt;">is given in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 10pt;">Annex C</span>.</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE 3   <i>Risk analysis </i>includes the examination of different sequences or combinations of events related to a single <i>hazard </i>that can lead to different <i>hazardous situations</i>. Each <i>hazardous situation </i>can lead to different types of <i>harm</i>.</p><p class="s2" style="padding-top: 10pt;padding-left: 41pt;text-indent: 0pt;line-height: 93%;text-align: justify;">NOTE 4   When identifying <i>hazardous situations </i>not previously recognised, systematic techniques for <i>risk analysis </i>that cover the specific situation can be used. Guidance on some available techniques is provided in ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">]</span>.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">The documentation shall be maintained in the <i>risk management file</i>.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the <i>risk management file</i>.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="5.5"><p class="s23" style="padding-left: 70pt;text-indent: -28pt;text-align: left;"><a name="bookmark55">&zwnj;</a>Risk estimation</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">For each identified <i>hazardous situation</i>, the <i>manufacturer </i>shall estimate the associated <i>risk(s) </i>using</p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">available information or data. For <i>hazardous situations </i>for which the probability of the occurrence of</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s3" style="padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><a name="bookmark56">&zwnj;</a>harm <span class="p">cannot be estimated, the possible consequences shall be listed for use in </span>risk evaluation <span class="p">and </span>risk control<span class="p">. The results of these activities shall be recorded in the </span>risk management file<span class="p">.</span><a name="bookmark57">&zwnj;</a><a name="bookmark58">&zwnj;</a><a name="bookmark59">&zwnj;</a></p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">The system used for qualitative or quantitative categorization of probability of occurrence of <i>harm </i>and</p><p class="s3" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">severity <span class="p">of </span>harm <span class="p">shall be recorded in the </span>risk management file<span class="p">.</span></p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE 1   <i>Risk estimation </i>incorporates an analysis of the probability of occurrence of <i>harm </i>and the <i>severity </i>of the <i>harm</i>. Depending on the area of application, only certain elements of the <i>risk estimation process </i>might need to be considered in detail. For example, when the <i>harm </i>is minimal, an initial <i>hazard </i>and consequence analysis could be sufficient, or when insufficient information or data are available, a conservative estimate of the probability of occurrence can give some indication of the <i>risk</i>. See also ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">]</span>.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 93%;text-align: justify;">NOTE 2   <i>Risk estimation </i>can be qualitative or quantitative. Methods of <i>risk estimation</i>, including those resulting from systematic faults, are described in ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">]</span>, which also gives information useful for estimating <i>risks </i>for <i>in vitro diagnostic medical devices</i>.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">NOTE 3  Information or data for estimating <i>risks </i>can be obtained, for example, from:</p><ul id="l22"><li data-list-text="—"><p class="s2" style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">published standards;</p></li><li data-list-text="—"><p class="s2" style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">scientific or technical investigations;</p></li><li data-list-text="—"><p class="s2" style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">field data from similar <i>medical devices </i>already in use, including publicly available reports of incidents;</p></li><li data-list-text="—"><p class="s2" style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">usability tests employing typical users;</p></li><li data-list-text="—"><p class="s2" style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">clinical evidence;</p></li><li data-list-text="—"><p class="s2" style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">results of relevant investigations or simulations;</p></li><li data-list-text="—"><p class="s2" style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">expert opinion; or</p></li><li data-list-text="—"><p class="s2" style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">external quality assessment schemes for <i>in vitro diagnostic medical devices</i>.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the <i>risk management file</i>.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p></li></ul></li></ol></li><li data-list-text="6"><p class="s22" style="padding-left: 27pt;text-indent: -19pt;text-align: left;"><a name="bookmark60">&zwnj;</a>Risk evaluation</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">For each identified <i>hazardous situation</i>, the <i>manufacturer </i>shall evaluate the estimated <i>risks </i>and determine if the <i>risk </i>is acceptable or not, using the criteria for <i>risk </i>acceptability defined in the <i>risk management </i>plan.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">If the <i>risk </i><a href="#bookmark62" class="s10">is acceptable, it is not required to apply the requirements given in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">7.1</span> <a href="#bookmark73" class="s10">to </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">7.5</span> to this <i>hazardous situation </i><a href="#bookmark74" class="s10">(i.e., proceed to </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">7.6</span>) and the estimated <i>risk </i>shall be treated as <i>residual risk</i>.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">If the <i>risk </i>is not acceptable, then the <i>manufacturer </i>shall perform <i>risk control </i>activities as described in</p><p class="s12" style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;"><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">7.1</span> <a href="#bookmark74" class="s10">to </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">7.6</span><span style=" color: #231F20;">.</span></p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">The results of this <i>risk evaluation </i>shall be recorded in the <i>risk management file</i>.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the <i>risk management file</i>.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="7"><p class="s22" style="padding-left: 27pt;text-indent: -19pt;text-align: left;"><a name="bookmark61">&zwnj;</a>Risk control</p><ol id="l23"><li data-list-text="7.1"><p class="s23" style="padding-top: 14pt;padding-left: 36pt;text-indent: -28pt;text-align: left;"><a name="bookmark62">&zwnj;</a>Risk control <span class="s30">option analysis</span></p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">The <i>manufacturer </i>shall determine <i>risk control </i>measures that are appropriate for reducing the <i>risks </i>to</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">an acceptable level.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">The <i>manufacturer </i>shall use one or more of the following <i>risk control </i>options in the priority order listed:</p><ol id="l24"><li data-list-text="a)"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">inherently safe design and manufacture;</p><p style="text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="b)"><p style="padding-left: 61pt;text-indent: -20pt;text-align: left;"><a name="bookmark63">&zwnj;</a>protective measures in the <i>medical device </i>itself or in the manufacturing <i>process</i>;<a name="bookmark64">&zwnj;</a><a name="bookmark65">&zwnj;</a></p></li><li data-list-text="c)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">information for <i>safety </i>and, where appropriate, training to users.</p></li></ol><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">NOTE 1  The rationale for the priority order in selecting the <i>risk control </i><a href="#bookmark88" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt;">options is given in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 10pt;">A.2.7.1</span>.</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 11pt;text-align: left;">NOTE 2  <i>Risk control </i>measures can reduce the <i>severity </i>of the <i>harm </i>or reduce the probability of occurrence of</p><p class="s2" style="padding-left: 41pt;text-indent: 0pt;line-height: 11pt;text-align: left;">the <i>harm</i>, or both.</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">NOTE 3  See ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">] </span>for guidance on providing information for <i>safety</i>.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">Relevant standards should be applied as part of the <i>risk control </i>option analysis.</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 93%;text-align: justify;">NOTE 4   Many standards address inherent <i>safety</i>, protective measures, and information for <i>safety </i>for <i>medical devices</i>. In addition, some <i>medical device </i>standards have integrated elements of the <i>risk management process </i>(e.g. electromagnetic compatibility, usability, biological evaluation). See ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">] </span>for information on the role of International Standards in <i>risk management</i>.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">The <i>risk control </i>measures selected shall be recorded in the <i>risk management file</i>.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">If, during <i>risk control </i>option analysis, the <i>manufacturer </i>determines that <i>risk </i>reduction is not practicable,</p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">the <i>manufacturer </i>shall conduct a <i>benefit</i>-<i>risk </i>analysis of the <i>residual risk </i><a href="#bookmark72" class="s10">(proceed to </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">7.4</span>).</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the <i>risk management file</i>.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="7.2"><p class="s30" style="padding-left: 70pt;text-indent: -28pt;text-align: left;"><a name="bookmark66">&zwnj;</a>Implementation of <i>risk control </i>measures</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">The <i>manufacturer </i>shall implement the <i>risk control </i><a href="#bookmark62" class="s10">measures selected in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">7.1</span>.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">Implementation of each <i>risk control </i>measure shall be verified. This <i>verification </i>shall be recorded in the</p><p class="s3" style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">risk management file<span class="p">.</span></p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 11pt;text-align: left;">NOTE 1  <i>Verification </i>of implementation can be performed as part of design and development <i>verification </i>or</p><p class="s17" style="padding-left: 41pt;text-indent: 0pt;line-height: 11pt;text-align: left;">process <span class="s2">qualification within a quality management system.</span></p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">The effectiveness of the <i>risk control </i>measures shall be verified. The results of this <i>verification </i>shall be</p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">recorded in the <i>risk management file</i>.</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE 2   <i>Verification </i><a href="#bookmark89" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt;">of effectiveness can be performed as part of design and development validation within a quality management system and can include testing with users. See </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 10pt;">A.2.7.2</span>.</p><p class="s2" style="padding-top: 10pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE 3   <i>Verification </i>of effectiveness can also be performed as part of design and development <i>verification </i>or <i>process </i>qualification, if the relationship between the effectiveness in <i>risk </i>reduction and the result of design and development <i>verification </i>or <i>process </i>qualification is known.</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">EXAMPLE 1   Design <i>verification </i>of a certain performance characteristic, such as dose accuracy of a drug injector, can serve as <i>verification </i>of effectiveness of <i>risk control </i>measures ensuring safe drug dosing.</p><p class="s2" style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 11pt;text-align: left;">EXAMPLE 2  <i>Process </i>qualification can serve as <i>verification </i>of effectiveness of <i>risk control </i>measures related to</p><p class="s17" style="padding-left: 41pt;text-indent: 0pt;line-height: 11pt;text-align: left;">risk <span class="s2">caused by variations in production output.</span></p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 11pt;text-align: left;">NOTE 4  See ISO 13485<a href="#bookmark109" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">5</span><span class="s13">] </span>for more information on design and development <i>verification </i>and validation. See also</p><p class="s2" style="padding-left: 41pt;text-indent: 0pt;line-height: 11pt;text-align: left;">ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">] </span>for more guidance.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the <i>risk management file</i>.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="7.3"><p class="s23" style="padding-left: 70pt;text-indent: -28pt;text-align: left;">Residual risk <span class="s30">evaluation</span></p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">After the <i>risk control </i>measures are implemented, the <i>manufacturer </i>shall evaluate the <i>residual risk </i>using the criteria for <i>risk </i>acceptability defined in the <i>risk management </i>plan. The results of this evaluation shall be recorded in the <i>risk management file</i>.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">If a <i>residual risk </i>is not judged acceptable using these criteria, further <i>risk control </i><a href="#bookmark62" class="s10">measures shall be considered (go back to </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">7.1</span>).</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 7pt;text-indent: 0pt;text-align: left;"><a name="bookmark67">&zwnj;</a>Compliance is checked by inspection of the <i>risk management file</i>.<a name="bookmark68">&zwnj;</a><a name="bookmark69">&zwnj;</a><a name="bookmark70">&zwnj;</a><a name="bookmark71">&zwnj;</a></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="7.4"><p class="s23" style="padding-left: 36pt;text-indent: -28pt;text-align: left;"><a name="bookmark72">&zwnj;</a>Bene𝑓it<span class="s30">-</span>risk <span class="s30">analysis</span></p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">If a <i>residual risk </i>is not judged acceptable using the criteria established in the <i>risk management </i>plan and further <i>risk control </i>is not practicable, the <i>manufacturer </i>may gather and review data and literature to determine if the <i>benefits </i>of the <i>intended use </i>outweigh this <i>residual risk</i>.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">If this evidence does not support the conclusion that the <i>benefits </i>outweigh this <i>residual risk</i>, then the <i>manufacturer </i>may consider modifying the <i>medical device </i>or its <i>intended use </i><a href="#bookmark49" class="s10">(go back to </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">5.2</span>). Otherwise, this <i>risk </i>remains unacceptable.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">If the <i>benefits </i>outweigh the <i>residual risk</i><a href="#bookmark73" class="s10">, then proceed to </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">7.5</span>.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">The results of the <i>benefit</i>-<i>risk </i>analysis shall be recorded in the <i>risk management file</i>.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">NOTE   See ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">] </span>for guidance on performing a <i>benefit</i>-<i>risk </i>analysis.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the <i>risk management file</i>.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="7.5"><p class="s23" style="padding-left: 36pt;text-indent: -28pt;text-align: left;"><a name="bookmark73">&zwnj;</a>Risks <span class="s30">arising from </span>risk control <span class="s30">measures</span></p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">The <i>manufacturer </i>shall review the effects of the <i>risk control </i>measures with regard to whether:</p><ul id="l25"><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">new <i>hazards </i>or <i>hazardous situations </i>are introduced; or</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;line-height: 13pt;text-align: left;">the estimated <i>risks </i>for previously identified <i>hazardous situations </i>are affected by the introduction of</p><p style="padding-left: 27pt;text-indent: 0pt;line-height: 13pt;text-align: left;">the <i>risk control </i>measures.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Any new or increased <i>risks </i><a href="#bookmark55" class="s10">shall be managed in accordance with </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">5.5</span> <a href="#bookmark72" class="s10">to </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">7.4</span>.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">The results of this review shall be recorded in the <i>risk management file</i>.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the <i>risk management file</i>.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li></ul></li><li data-list-text="7.6"><p class="s30" style="padding-left: 36pt;text-indent: -28pt;text-align: left;"><a name="bookmark74">&zwnj;</a>Completeness of <i>risk control</i></p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">The <i>manufacturer </i>shall review the <i>risk control </i>activities to ensure that the <i>risks </i>from all identified</p><p class="s3" style="padding-left: 7pt;text-indent: 0pt;line-height: 165%;text-align: left;">hazardous situations <span class="p">have been considered and all </span>risk control <span class="p">activities are completed. The results of this review shall be recorded in the </span>risk management file<span class="p">.</span></p><p style="padding-left: 7pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the <i>risk management file</i>.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p></li></ol></li><li data-list-text="8"><h4 style="padding-left: 27pt;text-indent: -19pt;text-align: left;"><a name="bookmark75">&zwnj;</a>Evaluation of overall <i>residual risk</i></h4><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">After all <i>risk control </i>measures have been implemented and verified, the <i>manufacturer </i>shall evaluate the overall <i>residual risk </i>posed by the <i>medical device</i>, taking into account the contributions of all <i>residual risks</i>, in relation to the <i>benefits </i>of the <i>intended use</i>, using the method and the criteria for acceptability of the overall <i>residual risk </i>defined in the <i>risk management </i><a href="#bookmark40" class="s10">plan [see </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">4.4</span> e)].</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">If the overall <i>residual risk </i>is judged acceptable, the <i>manufacturer </i>shall inform users of significant <i>residual risks </i>and shall include the necessary information in the <i>accompanying documentation </i>in order to disclose those <i>residual risks</i>.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">NOTE 1  The rationale for the disclosure of significant <i>residual risks </i><a href="#bookmark90" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt;">is given in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 10pt;">A.2.8</span>.</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: left;">NOTE 2  See ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">] </span>for guidance on the evaluation of overall <i>residual risk </i>and the disclosure of</p><p class="s17" style="padding-left: 7pt;text-indent: 0pt;line-height: 11pt;text-align: left;">residual risks<span class="s2">.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><a name="bookmark76">&zwnj;</a>If the overall <i>residual risk </i>is not judged acceptable in relation to the <i>benefits </i>of the <i>intended use</i>, the <i>manufacturer </i>may consider implementing additional <i>risk control </i><a href="#bookmark62" class="s10">measures (go back to </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">7.1</span>) or modifying the <i>medical device </i>or its <i>intended use </i><a href="#bookmark49" class="s10">(go back to </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">5.2</span>). Otherwise, the overall <i>residual risk </i>remains unacceptable.<a name="bookmark77">&zwnj;</a><a name="bookmark78">&zwnj;</a><a name="bookmark79">&zwnj;</a><a name="bookmark80">&zwnj;</a></p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">The results of the evaluation of the overall <i>residual risk </i>shall be recorded in the <i>risk management file</i>.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the <i>risk management file </i>and the <i>accompanying documentation</i>.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="9"><p class="s22" style="padding-left: 61pt;text-indent: -19pt;text-align: left;">Risk management <span class="h4">review</span></p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Prior to release for commercial distribution of the <i>medical device</i>, the <i>manufacturer </i>shall review the execution of the <i>risk management </i>plan. This review shall at least ensure that:</p><ul id="l26"><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">the <i>risk management </i>plan has been appropriately implemented;</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">the overall <i>residual risk </i>is acceptable; and</p></li><li data-list-text="—"><p style="padding-top: 9pt;padding-left: 61pt;text-indent: -20pt;line-height: 94%;text-align: left;">appropriate methods are in place to collect and review information in the production and <i>post- production </i>phases.</p></li></ul><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">The results of this review shall be recorded and maintained as the <i>risk management </i>report and shall be</p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: left;">included in the <i>risk management file</i>.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The responsibility for review shall be assigned in the <i>risk management </i><a href="#bookmark40" class="s10">plan to persons having the appropriate authority [see </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">4.4</span> b)].</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the <i>risk management file</i>.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="10"><h4 style="padding-left: 61pt;text-indent: -19pt;text-align: left;">Production and <i>post-production </i>activities</h4><ol id="l27"><li data-list-text="10.1"><p class="s30" style="padding-top: 14pt;padding-left: 70pt;text-indent: -28pt;text-align: left;">General</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The <i>manufacturer </i>shall establish, document and maintain a system to actively collect and review information relevant to the <i>medical device </i>in the production and <i>post-production </i>phases. When establishing this system, the <i>manufacturer </i>shall consider appropriate methods for the collection and processing of information.</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">NOTE 1  See also 7.3.3, 8.2.1, 8.4 and 8.5 of ISO 13485:2016<a href="#bookmark109" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">5</span><span class="s13">]</span>.</p><p class="s2" style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">NOTE 2  See ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">] </span>for guidance on production and <i>post-production </i>activities.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the appropriate documents.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="10.2"><p class="s30" style="padding-left: 70pt;text-indent: -28pt;text-align: left;">Information collection</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">The <i>manufacturer </i>shall collect, where applicable:</p><ol id="l28"><li data-list-text="a)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">information generated during production and monitoring of the production <i>process</i>;</p></li><li data-list-text="b)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">information generated by the user;</p></li><li data-list-text="c)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;line-height: 13pt;text-align: left;">information generated by those accountable for the installation, use and maintenance of the</p><p class="s3" style="padding-left: 61pt;text-indent: 0pt;line-height: 13pt;text-align: left;">medical device<span class="p">;</span></p></li><li data-list-text="d)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">information generated by the supply chain;</p></li><li data-list-text="e)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">publicly available information; and</p></li><li data-list-text="f)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;text-align: left;">information related to the generally acknowledged <i>state of the art</i>.</p></li></ol><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s2" style="padding-left: 7pt;text-indent: 0pt;line-height: 93%;text-align: justify;"><a name="bookmark81">&zwnj;</a>NOTE    Information related to the generally acknowledged <i>state of the art </i>can include new or revised standards, published validated data specific to the application of the <i>medical device </i>under consideration, the availability of alternative <i>medical devices </i>and/or therapies, and other information (see also ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 2pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7.5pt; vertical-align: 2pt;">9</span><span class="s13">]</span>).<a name="bookmark82">&zwnj;</a><a name="bookmark83">&zwnj;</a></p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The <i>manufacturer </i>shall also consider the need to actively collect and review publicly available information about similar <i>medical devices </i>and similar other products on the market.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the appropriate documents.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="10.3"><p class="s30" style="padding-left: 36pt;text-indent: -28pt;text-align: left;">Information review</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">The <i>manufacturer </i>shall review the information collected for possible relevance to <i>safety</i>, especially</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">whether:</p><ul id="l29"><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">previously unrecognised <i>hazards </i>or <i>hazardous situations </i>are present;</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">an estimated <i>risk </i>arising from a <i>hazardous situation </i>is no longer acceptable;</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">the overall <i>residual risk </i>is no longer acceptable in relation to the <i>benefits </i>of the <i>intended use</i>; or</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">the generally acknowledged <i>state of the art </i>has changed.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">The results of the review shall be recorded in the <i>risk management file</i>.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the <i>risk management file</i>.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li></ul></li><li data-list-text="10.4"><p class="s30" style="padding-left: 36pt;text-indent: -28pt;text-align: left;">Actions</p></li></ol></li></ol><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">If the collected information is determined to be relevant to <i>safety</i>, the following actions apply.</p><ol id="l30"><li data-list-text="1)"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">Concerning the particular <i>medical device</i>,</p><ul id="l31"><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 47pt;text-indent: -20pt;line-height: 13pt;text-align: left;">the <i>manufacturer </i>shall review the <i>risk management file </i>and determine if reassessment of <i>risks</i></p><p style="padding-left: 47pt;text-indent: 0pt;line-height: 13pt;text-align: left;">and/or assessment of new <i>risks </i>is necessary;</p></li><li data-list-text="—"><p style="padding-top: 9pt;padding-left: 47pt;text-indent: -20pt;line-height: 94%;text-align: justify;">if a <i>residual risk </i>is no longer acceptable, the impact on previously implemented <i>risk control </i>measures shall be evaluated and should be considered as an input for modification of the <i>medical device</i>;</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 47pt;text-indent: -20pt;line-height: 13pt;text-align: left;">the <i>manufacturer </i>should consider the need for actions regarding <i>medical devices </i>on the</p><p style="padding-left: 47pt;text-indent: 0pt;line-height: 13pt;text-align: left;">market; and</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 47pt;text-indent: -20pt;text-align: left;">any decisions and actions shall be recorded in the <i>risk management file</i>.</p></li></ul></li><li data-list-text="2)"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">Concerning the <i>risk management process</i>,</p><ul id="l32"><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 47pt;text-indent: -20pt;line-height: 13pt;text-align: left;">the <i>manufacturer </i>shall evaluate the impact on previously implemented <i>risk management</i></p><p style="padding-left: 47pt;text-indent: 0pt;line-height: 13pt;text-align: left;">activities; and</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 47pt;text-indent: -20pt;line-height: 13pt;text-align: left;">the results of this evaluation shall be considered as an input for the review of the suitability of</p></li></ul></li></ol><p style="padding-left: 47pt;text-indent: 0pt;line-height: 13pt;text-align: left;">the <i>risk management process </i>by <i>top management </i><a href="#bookmark35" class="s10">(see </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">4.2</span>).</p><p class="s2" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">NOTE    Some aspects of <i>post-production </i>monitoring are the subject of some national regulations. In such cases, additional measures might be required (e.g. prospective <i>post-production </i>evaluations).</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Compliance is checked by inspection of the <i>risk management file </i>and other appropriate documents.</p><p style="padding-top: 16pt;text-indent: 0pt;text-align: left;"><br/></p><h3 style="padding-left: 68pt;text-indent: 0pt;line-height: 18pt;text-align: center;"><a name="bookmark84">&zwnj;</a>Annex A<a name="bookmark85">&zwnj;</a></h3><p class="s31" style="padding-left: 68pt;text-indent: 0pt;line-height: 18pt;text-align: center;">(informative)</p><h3 style="padding-top: 16pt;padding-left: 68pt;text-indent: 0pt;text-align: center;">Rationale for requirements</h3><p style="text-indent: 0pt;text-align: left;"><br/></p><ol id="l33"><ol id="l34"><li data-list-text="A.1"><h4 style="padding-left: 70pt;text-indent: -28pt;text-align: left;">General</h4><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><a name="bookmark86">&zwnj;</a>The ISO/TC 210 — IEC/SC 62A Joint Working Group 1 (JWG 1), <i>Application of risk management to medical devices</i>, developed this rationale to document its reasoning for establishing the various requirements contained in this document. Those who make future revisions can use this annex, along with experience gained in the use of this document, to make this document more useful to <i>manufacturers</i>, regulatory bodies and health care providers.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">ISO Technical Committee 210 and IEC Subcommittee 62A decided to combine their efforts on <i>risk management </i>and to form JWG 1 with the task to develop a standard for the application of <i>risk management </i>to <i>medical devices</i>. When discussions on an International Standard for <i>risk management </i>began, crucial features of <i>risk management </i>needed to be addressed, such as the <i>process </i>of <i>risk evaluation </i>as well as the balancing of <i>risks </i>and <i>benefits </i>for <i>medical devices</i>. <i>Manufacturers</i>, regulatory bodies, and health care providers had recognised that “absolute <i>safety</i>” in <i>medical devices </i>was not achievable. In addition, the <i>risks </i>that derive from the increasing diversity of <i>medical devices </i>and their applications cannot be completely addressed through product <i>safety </i>standards. The recognition of these facts and the consequent need to manage <i>risks </i>from <i>medical devices </i>throughout their <i>life cycle </i>led to the decision to develop ISO 14971 as a tool to actively improve the <i>safety </i>of <i>medical devices</i>. The first edition of this standard was published in 2000.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The second edition of ISO 14971 was developed and published in 2007 to address the need for additional guidance on its application and on the relationship between <i>hazards </i>and <i>hazardous situations</i>. Minor changes were made to the normative section, such as the addition of the requirement to plan for <i>post-production </i>monitoring and the removal of the requirement for traceability from the <i>risk management </i>report.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 93%;text-align: justify;">The systematic review in 2010 revealed the need for further guidance on a few specific topics. It was decided to develop the technical report ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">9</span><span class="s32">]</span>, because even a small update of the guidance would necessitate a revision of the standard. The first edition of this report was published in 2013.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">This third edition was developed to clarify the normative requirements and to describe them in more detail, in particular the clauses on the evaluation of overall <i>residual risk</i>, on the <i>risk management </i>review and report and on production and <i>post-production </i>information. The clarifications were deemed necessary in view of requests for explanation in the systematic review of ISO 14971 in 2016 and in view of stricter requirements from regulatory bodies. More emphasis was put on the <i>benefits </i>that are anticipated from the use of the <i>medical device </i>and the balance between the (overall) <i>residual risks </i>and those <i>benefits</i>. It was explained that the <i>process </i>described in ISO 14971 can be applied to all types of <i>hazards </i>and <i>risks </i>associated with a <i>medical device</i>, for example biocompatibility, data and systems security, electricity, moving parts, radiation or usability. Several informative annexes were moved from this document to the guidance in ISO/TR 24971, which was revised in parallel. This allows for more frequent updates of the guidance independent of revising the standard.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="A.2"><h4 style="padding-left: 70pt;text-indent: -28pt;text-align: left;">Rationale for requirements in particular clauses and subclauses</h4><ol id="l35"><li data-list-text="A.2.1"><p class="s30" style="padding-top: 11pt;padding-left: 78pt;text-indent: -36pt;text-align: left;">Scope</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">As explained in the introduction to this document, a <i>risk management </i>standard applying to the <i>life cycle</i></p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">of <i>medical devices </i>is required. Software as a <i>medical device </i>and <i>in vitro diagnostic medical devices </i>are</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">specifically mentioned in the scope to avoid any misunderstanding that, due to different regulations, these devices might be excluded from this document.</p><p class="s3" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Risks <span class="p">can be present throughout the </span>life cycle <span class="p">of the </span>medical device<span class="p">, and </span>risks <span class="p">that become apparent at one point in the </span>life cycle <span class="p">can be managed by action taken at a completely different point in the </span>life cycle<span class="p">. For this reason, the standard needs to be a complete </span>life cycle <span class="p">standard. This means that the standard instructs </span>manufacturers <span class="p">to apply </span>risk management <span class="p">principles to a </span>medical device <span class="p">from its initial conception until its ultimate decommissioning and disposal.</span></p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 93%;text-align: justify;">The <i>process </i>described in ISO 14971 can be applied to <i>hazards </i>and <i>risks </i>associated with the <i>medical device</i>. <i>Risks </i>related to data and systems security are specifically mentioned in the scope, to avoid any misunderstanding that a separate <i>process </i>would be needed to manage security <i>risks </i>related to <i>medical devices</i>. This does not preclude the possibility of developing specific standards, in which specific methods and requirements are provided for the assessment and control of security <i>risks</i>. Such standards can be used in conjunction with ISO 14971, in a similar way as IEC 62366-1<a href="#bookmark116" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">13</span><span class="s32">] </span>for usability, ISO 10993-1<a href="#bookmark108" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">4</span><span class="s32">] </span>for biological evaluation, or IEC 60601-1<a href="#bookmark115" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">12</span><span class="s32">] </span>for electrical and mechanical <i>risks</i>.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The scope of this document does not include clinical decision making, i.e., decisions on the use of a <i>medical device </i>in the context of a particular clinical <i>procedure</i>. Such decisions require the <i>residual risks </i>to be balanced against the anticipated <i>benefits </i>of the <i>procedure </i>or the <i>risks </i>and anticipated <i>benefits </i>of alternative <i>procedures</i>. Such decisions take into account the <i>intended use</i>, performance and <i>risks </i>associated with the <i>medical device </i>as well as the <i>risks </i>and <i>benefits </i>associated with the clinical <i>procedure </i>or the circumstances of use. Some of these decisions can be made only by a qualified health care professional with knowledge of the state of health of an individual patient and the patient’s own opinion.</p><p style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 12pt;text-align: justify;">The scope of this document also does not include business decision making. Other standards such as</p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">ISO 31000<a href="#bookmark113" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">10</span><span class="s32">] </span>exist for organisational <i>risk management </i>and related topics.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Although there has been significant debate over what constitutes an acceptable level of <i>risk</i>, this document does not specify acceptability levels. Specifying a universal level for acceptable <i>risk </i>could be inappropriate. This decision is based upon the belief that:</p><ul id="l36"><li data-list-text="—"><p style="padding-top: 9pt;padding-left: 27pt;text-indent: -20pt;line-height: 94%;text-align: left;">the wide variety of <i>medical devices </i>and situations covered by this document would make a universal level for acceptable <i>risk </i>meaningless;</p></li><li data-list-text="—"><p style="padding-top: 9pt;padding-left: 27pt;text-indent: -20pt;line-height: 94%;text-align: left;">local laws, customs, values and perception of <i>risk </i>are more appropriate for defining <i>risk </i>acceptability for a particular culture or region of the world.</p></li></ul><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Because not all countries require a quality management system for <i>medical device manufacturers</i>, a quality management system is not a requirement of this document. However, a quality management system is extremely helpful in managing <i>risks </i>properly. Because of this and because most <i>medical device manufacturers </i>do employ a quality management system, this document is constructed so that it can easily be incorporated into the quality management system that they use.</p></li><li data-list-text="A.2.2"><p class="s30" style="padding-top: 11pt;padding-left: 44pt;text-indent: -36pt;text-align: left;">Normative references</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">No other standards are required in order to establish and maintain a <i>risk management process </i>in accordance with ISO 14971. Clause 15 of ISO/IEC Directives, Part 2:2018, requires standards to include this statement.</p></li><li data-list-text="A.2.3"><p class="s30" style="padding-top: 11pt;padding-left: 44pt;text-indent: -36pt;text-align: left;">Terms and definitions</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 93%;text-align: justify;">Most of the definitions used in this document are takenfrom ISO 9000:2015<a href="#bookmark107" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">3</span><span class="s32">] </span>and ISO/IECGuide 63:2019<a href="#bookmark106" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">2</span><span class="s32">] </span>which in turn adopted and adapted many of the definitions in ISO/IEC Guide 51:2014<a href="#bookmark105" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">1</span><span class="s32">] </span>and the definitions developed by the Global Harmonization Task Force (GHTF). Some of these definitions have a slightly different meaning in ISO/IEC Guide 63:2019<a href="#bookmark106" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">2</span><span class="s32">] </span>and ISO 14971 than in other standards.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">For example, JWG 1 intended the definition of <i>harm </i><a href="#bookmark9" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.3</span>) to have a broad range and to include unreasonable psychological stress or unwanted pregnancy as part of “damage to the health of</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">people”. Such stress can occur after a false positive diagnosis of a disease. “Damage to property and the environment” is undesirable and the associated <i>risks </i>need to be considered as well, for example those related to hazardous waste materials created by the use or disposal of the <i>medical device</i>. The word “physical” is removed from the definition of <i>harm </i>in ISO/IEC Guide 51:2014<a href="#bookmark105" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">1</span><span class="s32">] </span>and thus also in ISO/IEC Guide 63:2019 <a href="#bookmark106" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">2</span><span class="s32">] </span>and this document, because injury by itself already includes physical damage. Breaches of data and systems security can lead to <i>harm</i>, e.g. through loss of data, uncontrolled access to data, corruption or loss of diagnostic information, or corruption of software leading to malfunction of the <i>medical device</i>.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The definition of the term <i>intended use </i><a href="#bookmark11" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.6</span>) combines the definition of <i>intended use </i>as used in the United States and <i>intended purpose </i>which is the term in the European Union. These terms have essentially the same definition. It was intended that, when determining the <i>intended use </i>of a <i>medical device</i>, the <i>manufacturer </i>takes into account the intended medical indication, patient population, part of the body or tissue interacted with, user profile, use environment, and operating principle. The definition of <i>life cycle </i><a href="#bookmark12" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.8</span>) was necessary to make it clear that the term as used in this document covers all aspects of the existence of a <i>medical device</i>. The definition for <i>risk management </i><a href="#bookmark24" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.24</span>) emphasises the use of a systematic approach and the need for management oversight. The definition of <i>top management </i><a href="#bookmark27" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.29</span>) uses the definition from ISO 9000:2015<span class="s32">[3]</span>. It applies to the person or group at the highest level in the <i>manufacturer’s </i>organization.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Three other terms in ISO 14971 are not based on definitions in ISO/IEC Guide 63:2019<a href="#bookmark106" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">2</span><span class="s32">] </span>or in other standards. They are <i>benefit </i><a href="#bookmark8" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.2</span>), <i>post-production </i><a href="#bookmark16" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.12</span>) and <i>risk management file </i><a href="#bookmark25" class="s10">(</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.25</span>). The term <i>benefit </i>is defined because of the increased emphasis by regulatory bodies on balancing the (<i>residual</i>) <i>risks </i>against the <i>benefits </i>of the <i>medical device</i>. For the same reason the phrase “<i>benefit</i>-<i>risk </i>analysis” is used. A definition of <i>post-production </i>was added to emphasise that the entire <i>life cycle </i>of the <i>medical device </i>is important for <i>risk management</i>. The concept of a <i>risk management file </i>is now well understood.</p></li><li data-list-text="A.2.4"><p class="s30" style="padding-top: 11pt;padding-left: 78pt;text-indent: -36pt;text-align: left;">General requirements for <i>risk management </i>system</p><p style="text-indent: 0pt;text-align: left;"><br/></p><ol id="l37"><li data-list-text="A.2.4.1"><p class="s16" style="padding-left: 86pt;text-indent: -45pt;text-align: left;">Risk management process</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;text-align: justify;">The <i>risk management </i><a href="#bookmark31" class="s10">system consists of the elements in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">4.1</span> <a href="#bookmark46" class="s10">through </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">4.5</span>.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The <i>manufacturer </i>needs to establish a <i>risk management process </i>as part of the design and development of a <i>medical device</i>. This is required so that the <i>manufacturer </i>can systematically ensure that the required elements are in the <i>process</i>. <i>Risk analysis</i>, <i>risk evaluation </i>and <i>risk control </i>are commonly recognised as essential parts of <i>risk management</i>. In addition to these elements, this document emphasises that the <i>risk management process </i>does not end with the design and production (including, as relevant, sterilization, packaging, and labelling) of a <i>medical device</i>, but continues on into the <i>post-production </i>phase. Therefore, the collection and review of production and <i>post-production </i>information was identified as a required part of the <i>risk management process</i>. Furthermore, it was felt that when a <i>manufacturer </i>employs a quality management system, the <i>risk management process </i>should be fully integrated into that quality management system.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Although <i>risk management </i>activities are highly individual to the <i>medical device </i>being considered, there are basic elements that need to be included in the <i>risk management process</i><a href="#bookmark31" class="s10">. This need is addressed in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">4.1</span>. This subclause also recognises that there can be some differences in regulatory approaches to applying <i>risk management </i>to <i>medical devices</i>.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><a href="#bookmark35" class="s10">Subclauses </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">4.2</span> <a href="#bookmark39" class="s10">and </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">4.3</span> closely follow the <i>risk</i>-related requirements of quality management system standards. In some countries a quality management system is always required to market a <i>medical device </i>(unless the <i>medical device </i>is specifically exempted). In other countries <i>manufacturers </i><a href="#bookmark35" class="s10">can choose whether to apply a quality management system. However, the requirements of </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">4.2</span> <a href="#bookmark39" class="s10">and </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">4.3</span> are always needed for an effective <i>risk management process</i>, whether or not the <i>manufacturer </i>operates all the other elements of a quality management system.</p><p style="text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="A.2.4.2"><p class="s15" style="padding-left: 52pt;text-indent: -45pt;text-align: left;">Management responsibilities</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The commitment of <i>top management </i>is critical for an effective <i>risk management process</i>. These individuals are responsible for overall guidance of the <i>risk management process </i>and this subclause is intended to emphasise their role. In particular:</p><ul id="l38"><li data-list-text="—"><p style="padding-top: 9pt;padding-left: 27pt;text-indent: -20pt;line-height: 94%;text-align: left;">in the absence of adequate resources, <i>risk management </i>activities would be less effective, even if complying, to the letter, with the other requirements of this document;</p></li><li data-list-text="—"><p class="s3" style="padding-top: 9pt;padding-left: 27pt;text-indent: -20pt;line-height: 94%;text-align: justify;">risk management <span class="p">is a specialized discipline and requires the involvement of competent individuals trained in </span>risk management <a href="#bookmark87" class="s10">techniques (see </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">A.2.4.3</span><span class="p">);</span></p></li><li data-list-text="—"><p style="padding-top: 9pt;padding-left: 27pt;text-indent: -20pt;line-height: 94%;text-align: left;">because this document does not define acceptable <i>risk </i>levels, <i>top management </i>is required to establish a policy on how acceptable <i>risks </i>will be determined;</p></li><li data-list-text="—"><p class="s3" style="padding-top: 9pt;padding-left: 27pt;text-indent: -20pt;line-height: 94%;text-align: justify;">risk management <span class="p">is an evolving </span>process <span class="p">and periodic review of the </span>risk management <span class="p">activities is needed to ascertain whether they are being carried out correctly, to rectify any weaknesses, to implement improvements, and to adapt to changes.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li></ul></li><li data-list-text="A.2.4.3"><p class="s15" style="padding-left: 52pt;text-indent: -45pt;text-align: left;"><a name="bookmark87">&zwnj;</a>Competence of personnel</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">It is most important to get competent people with the knowledge and experience necessary to perform <i>risk management </i>tasks. The <i>risk management process </i>requires people with knowledge and experience in areas such as:</p><ul id="l39"><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">how the <i>medical device </i>is constructed;</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">how the <i>medical device </i>works;</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">how the <i>medical device </i>is produced;</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">how the <i>medical device </i>is actually used;</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">how to apply the <i>risk management process</i>.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">In general, this usually requires several representatives from various functions or disciplines, each contributing their specialist knowledge. The balance and relation between those representatives should be considered.</p><p class="s3" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Records <span class="p">are required to provide </span>objective evidence <span class="p">of competence. In order to avoid duplication and because of confidentiality and data protection considerations, this document does not require these </span>records <span class="p">to be kept in the </span>risk management file<span class="p">.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li></ul></li><li data-list-text="A.2.4.4"><p class="s16" style="padding-left: 52pt;text-indent: -45pt;text-align: left;">Risk management <span class="s15">plan</span></p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">A <i>risk management </i>plan is required because:</p><ul id="l40"><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">an organized approach is essential for good <i>risk management</i>;</p></li><li data-list-text="—"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: justify;">the plan provides the roadmap for <i>risk management</i>;</p></li><li data-list-text="—"><p class="s12" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;line-height: 165%;text-align: justify;"><a href="#bookmark40" class="s10">the plan encourages objectivity and helps prevent essential elements being forgotten. The elements a) to g) of </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">4.4</span> <span style=" color: #231F20;">are required for the following reasons.</span></p><ol id="l41"><li data-list-text="a)"><p style="padding-left: 27pt;text-indent: -20pt;line-height: 94%;text-align: justify;">There are two distinct elements in the scope of the plan. The first identifies the <i>medical device</i>, the other identifies the phase of the <i>life cycle </i>for which each element of the plan is applicable. By defining the scope, the <i>manufacturer </i>establishes the baseline on which all the <i>risk management </i>activities are built.</p></li><li data-list-text="b)"><p style="padding-top: 8pt;padding-left: 27pt;text-indent: -20pt;text-align: left;">Allocation of responsibilities and authorities is needed to ensure that no responsibility is omitted.</p><p style="text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="c)"><p style="padding-left: 61pt;text-indent: -20pt;line-height: 94%;text-align: justify;">Review of activities such as <i>risk management </i>is included as a generally recognised responsibility of management.</p></li><li data-list-text="d)"><p style="padding-top: 8pt;padding-left: 61pt;text-indent: -20pt;line-height: 13pt;text-align: left;">The criteria for <i>risk </i>acceptability are fundamental to <i>risk management </i>and should be decided upon</p><p style="text-indent: 0pt;line-height: 13pt;text-align: center;">before <i>risk analysis </i>begins. This helps to make the <i>risk evaluation </i><a href="#bookmark60" class="s10">in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">Clause 6</span> objective.</p></li><li data-list-text="e)"><p style="padding-top: 9pt;padding-left: 61pt;text-indent: -20pt;line-height: 94%;text-align: justify;">After implementing all <i>risk control </i>measures, the <i>manufacturer </i>is required to evaluate the overall impact of all <i>residual risks </i>together. The evaluation method and the criteria for acceptability of the overall <i>residual risk </i>should be decided upon before this evaluation is performed. This helps to make the evaluation of overall <i>residual risk </i><a href="#bookmark75" class="s10">in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">Clause 8</span> objective.</p></li><li data-list-text="f)"><p class="s3" style="padding-top: 9pt;padding-left: 61pt;text-indent: -20pt;line-height: 94%;text-align: justify;">Verification <a href="#bookmark66" class="s10">is an essential activity and is required by </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">7.2</span><span class="p">. Planning this activity helps to ensure that essential resources are available when required. If </span>verification <span class="p">is not planned, important parts of the </span>verification <span class="p">could be neglected.</span></p></li><li data-list-text="g)"><p style="padding-top: 9pt;padding-left: 61pt;text-indent: -20pt;line-height: 94%;text-align: justify;">Methods for the collection and review of production and <i>post-production </i>information need to be established so that there is a formal and appropriate way to feed back production and <i>post- production </i>information into the <i>risk management process</i>.</p></li></ol><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The requirement to keep a <i>record </i>of changes is to facilitate audit and review of the <i>risk management process </i>for a particular <i>medical device</i>.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li></ul></li><li data-list-text="A.2.4.5"><p class="s16" style="padding-left: 86pt;text-indent: -45pt;text-align: left;">Risk management 𝑓ile</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">This document uses this term to signify where the <i>manufacturer </i>can locate or find the locations of all the <i>records </i>and other documents applicable to <i>risk management</i>. This facilitates the <i>risk management process </i>and enables more efficient auditing to this document. Traceability is necessary to demonstrate that the <i>risk management process </i>has been applied to each identified <i>hazard</i>.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Completeness is very important in <i>risk management</i>. An incomplete task can mean that an identified <i>hazard </i>is not controlled and <i>harm </i>can be the consequence. The problem can result from incompleteness at any step in <i>risk management</i>, e.g. unidentified <i>hazards</i>, <i>risks </i>not assessed, unspecified <i>risk control </i>measures, <i>risk control </i>measures not implemented, or <i>risk control </i>measures that prove ineffective. Traceability is needed to ensure completeness of the <i>risk management process</i>.</p></li></ol></li><li data-list-text="A.2.5"><p class="s23" style="padding-top: 11pt;padding-left: 78pt;text-indent: -36pt;text-align: left;">Risk analysis</p><p style="text-indent: 0pt;text-align: left;"><br/></p><ol id="l42"><li data-list-text="A.2.5.1"><p class="s16" style="padding-left: 86pt;text-indent: -45pt;text-align: left;">Risk analysis process</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><a href="#bookmark48" class="s10">Note 1 of </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">5.1</span> describes how to deal with the availability of a <i>risk analysis </i>for a similar <i>medical device</i>. When adequate information already exists, this information can be applied to save time, effort and resources. Users of this document need to be careful, however, to assess systematically the previous work for applicability to the current <i>risk analysis</i>.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The details required by a), b), and c) form the basic minimum data set for ensuring traceability and are important for management reviews and for subsequent audits. The requirement in c) also helps clarify what is in the scope of the analysis and verifies completeness.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="A.2.5.2"><p class="s16" style="padding-left: 86pt;text-indent: -45pt;text-align: left;">Intended use <span class="s15">and </span>reasonably foreseeable misuse</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The <i>intended use </i>of the <i>medical device </i>is an important aspect and is the starting point of the <i>risk analysis</i><a href="#bookmark11" class="s10">. This should include the elements listed in the note to </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">3.6</span>, where appropriate. The <i>manufacturer </i>should also consider the intended user(s) of the <i>medical device</i>, e.g., whether a lay user or a trained medical professional will use the <i>medical device</i>. This analysis should consider that <i>medical devices </i>can also be used in situations other than those intended by the <i>manufacturer </i>and in situations other than those foreseen when the idea for a <i>medical device </i>was first conceived. It is important that the <i>manufacturer </i>tries to look into the future to see the <i>hazards </i>due to potential uses of their <i>medical device </i>and also the <i>reasonably foreseeable misuse</i>.</p><p style="text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="A.2.5.3"><p class="s15" style="padding-left: 52pt;text-indent: -45pt;text-align: left;">Identification of characteristics related to <i>safety</i></p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">This step forces the <i>manufacturer </i>to think about all the characteristics that could affect the <i>safety </i>of the <i>medical device</i>. These characteristics can be qualitative or quantitative and can be related to the operating principle of the <i>medical device</i>, its <i>intended use </i>and/or the <i>reasonably foreseeable misuse</i>. Such characteristics can relate to the performance or operating principle of the <i>medical device</i>, the measuring function or the sterility of the <i>medical device</i>, the materials used for parts coming into contact with the patient, the use of radiation for diagnostic or therapeutic purposes, or other. Where applicable, the limits of those characteristics need to be considered as well, because the operation and/or <i>safety </i>of the <i>medical device </i>could be affected when those limits are exceeded.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="A.2.5.4"><p class="s15" style="padding-left: 52pt;text-indent: -45pt;text-align: left;">Identification of <i>hazards </i>and <i>hazardous situations</i></p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">This step requires the <i>manufacturer </i>to be systematic in the identification of anticipated <i>hazards </i>in both normal and fault conditions. The identification should be based upon the <i>intended use </i>and <i>reasonably foreseeable misuse </i><a href="#bookmark49" class="s10">identified in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">5.2</span> and the characteristics related to <i>safety </i><a href="#bookmark54" class="s10">identified in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">5.3</span>.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">A <i>risk </i>can only be assessed and managed once a <i>hazardous situation </i>has been identified. Documenting the reasonably foreseeable sequences of events that can transform a <i>hazard </i>into a <i>hazardous situation </i><a href="#bookmark98" class="s10">allows this to be done systematically. </a><a href="#bookmark98" class="s11">Annex </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">C</span> aims to assist <i>manufacturers </i>in identifying <i>hazards </i>and <i>hazardous situations</i>. Typical <i>hazards </i>are listed and the relationships between <i>hazards</i>, foreseeable sequences of events, <i>hazardous situations </i>and associated possible <i>harm </i>are demonstrated.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="A.2.5.5"><p class="s16" style="padding-left: 52pt;text-indent: -45pt;text-align: left;">Risk estimation</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">This is the final step of <i>risk analysis</i>. The difficulty of this step is that <i>risk estimation </i>is different for every <i>hazardous situation </i>that is under investigation as well as for every <i>medical device</i>. Therefore, this subclause was written generically. Because <i>hazards </i>can occur both when the <i>medical device </i>functions normally and when it malfunctions, one should look closely at both situations. In practice, both components of <i>risk</i>, probability of occurrence and <i>severity </i>of <i>harm</i>, should be analysed separately. When a <i>manufacturer </i>uses a systematic way of categorizing the <i>severity </i>levels or the probability of occurrence of <i>harm</i>, the categorization scheme should be defined and recorded in the <i>risk management file</i>. This enables the <i>manufacturer </i>to treat equivalent <i>risks </i>consistently and serves as evidence that the <i>manufacturer </i>has done so.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Some <i>hazardous situations </i>occur because of systematic faults or sequences of events. There is no consensus on how to calculate the probability of a systematic fault. Where the probability of occurrence of <i>harm </i>cannot be calculated, <i>hazards </i>still have to be addressed and listing resulting <i>hazardous situations </i>separately allows the <i>manufacturer </i>to focus on reducing the <i>risks </i>due to these <i>hazardous situations</i>.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Frequently, good quantitative data are not readily available, especially in development of an entirely new <i>medical device </i>or for security <i>risks</i>. The suggestion that <i>risk estimation </i>should be done only in a quantitative way has therefore been avoided.</p></li></ol></li><li data-list-text="A.2.6"><p class="s23" style="padding-top: 11pt;padding-left: 44pt;text-indent: -36pt;text-align: left;">Risk evaluation</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Decisions have to be made about the acceptability of <i>risk</i>. <i>Manufacturers </i>can use the estimated <i>risks </i>and evaluate them using the criteria for <i>risk </i>acceptability defined in the <i>risk management </i>plan. They can investigate the <i>risks </i><a href="#bookmark60" class="s10">to determine which ones need to be controlled. </a><a href="#bookmark60" class="s11">Clause </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">6</span> was carefully worded to allow the user of this document to avoid unnecessary work.</p></li><li data-list-text="A.2.7"><p class="s23" style="padding-top: 11pt;padding-left: 44pt;text-indent: -36pt;text-align: left;">Risk control</p><p style="text-indent: 0pt;text-align: left;"><br/></p><ol id="l43"><li data-list-text="A.2.7.1"><p class="s16" style="padding-left: 52pt;text-indent: -45pt;text-align: left;"><a name="bookmark88">&zwnj;</a>Risk control <span class="s15">option analysis</span></p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 93%;text-align: justify;">Often there will be more than one way to reduce a <i>risk</i>. There are three mechanisms listed, which are all standard <i>risk </i>reduction measures and are derived from ISO/IEC Guide 63:2019<a href="#bookmark106" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">2</span><span class="s32">]</span>. The priority order listed is important. This principle is found in several places, including IEC TR 60513<a href="#bookmark114" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">11</span><span class="s32">] </span>and local or</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">regional regulations. Inherently safe design and manufacture is the first and most important option in the <i>risk control </i>option analysis, because design solutions inherent to the characteristics of the <i>medical device </i>are likely to remain effective, whereas experience has shown that even well-designed guards and protective measures can fail or be violated and information for <i>safety </i>might not be followed. If practicable, the <i>medical device </i>should be designed and manufactured to be inherently safe. If this is not practicable, then protective measures such as barriers or alarms are appropriate. The third option is to provide information for <i>safety </i>such as a written warning or contra-indication. Training to users can be an important aspect of delivering information for <i>safety</i>. The <i>manufacturer </i>can consider to provide mandatory training for the intended users.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The manufacturing <i>process </i>can contribute to <i>risks</i>, for example originating from contamination of components, residues of hazardous substances used in the <i>process</i>, or mix-up of parts. Such <i>risks </i>can be controlled by designing the manufacturing <i>process </i>to be inherently safe (e.g. eliminating hazardous substances or using separate production lines) or by applying protective measures (e.g. visual inspection steps in the <i>process</i>).</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">It is recognised that one possible result of the <i>risk control </i>option analysis could be that there is no practicable way of reducing the <i>risk </i>to acceptable levels according to the pre-established criteria for <i>risk </i>acceptability. For example, it could be impractical to design a life-supporting <i>medical device </i>with such an acceptable <i>residual risk</i>. In this case, a <i>benefit</i>-<i>risk </i><a href="#bookmark72" class="s10">analysis can be carried out as described in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">7.4</span> to determine whether the <i>benefit </i>of the <i>medical device</i>, to the patient, outweighs the <i>residual risk</i>. This option is included at this point in the document to make sure that every effort was first made to reduce <i>risks </i>to the pre-established acceptable levels.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="A.2.7.2"><p class="s15" style="padding-left: 86pt;text-indent: -45pt;text-align: left;"><a name="bookmark89">&zwnj;</a>Implementation of <i>risk control </i>measures</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Two distinct <i>verification</i>s are included. The first <i>verification </i>is required to make sure that the <i>risk control </i>measure has been implemented in the final design of the <i>medical device </i>or in the manufacturing <i>process</i>. The second <i>verification </i>is required to ensure that the <i>risk control </i>measure (including information for <i>safety</i>) as implemented actually reduces the <i>risk</i>. In some instances, a validation study can be used for verifying the effectiveness of the <i>risk control </i>measure.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 93%;text-align: justify;">Obtaining sufficient data and information for <i>risk estimation </i>can be difficult, resulting in uncertainty of the <i>residual risk </i>evaluation. It can therefore be practical for the <i>manufacturer </i>to focus effort on <i>verification </i>of effectiveness of <i>risk control </i>measures to establish a convincing <i>residual risk </i>evaluation. Level of effort should be commensurate with the level of <i>risk</i>. Testing with users might be needed to verify the effectiveness of the <i>risk controls</i>, for example usability testing (see IEC 62366-1<a href="#bookmark116" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">13</span><span class="s32">]</span>), clinical investigation of <i>medical devices </i>(see ISO 14155<a href="#bookmark110" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">1)[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">6</span><span class="s32">]</span>) or clinical performance studies for <i>in vitro diagnostic medical devices </i>(see ISO 20916<a href="#bookmark111" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">8</span><span class="s32">]</span>). A usability test can verify effectiveness of information for <i>safety </i>and a test according to a test standard can verify effectiveness of designed <i>risk control </i>measures related to, for example, mechanical strength.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="A.2.7.3"><p class="s16" style="padding-left: 86pt;text-indent: -45pt;text-align: left;">Residual risk <span class="s15">evaluation</span></p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">A check was introduced here to determine whether the implemented <i>risk control </i>measures have made the <i>risk </i>acceptable. If the <i>risk </i>exceeds the acceptability criteria established in the <i>risk management </i>plan, the <i>manufacturer </i>is instructed to investigate additional <i>risk control </i>measures. This iterative <i>procedure </i>should be continued until further <i>risk control </i>is not practicable and the <i>residual risk </i>does not exceed the acceptability criteria established in the <i>risk management </i>plan.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="A.2.7.4"><p class="s16" style="padding-left: 86pt;text-indent: -45pt;text-align: left;">Bene𝑓it-risk <span class="s15">analysis</span></p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">There can be particular <i>hazardous situations </i>for which the <i>risk </i>exceeds the <i>manufacturer’s </i>criteria for <i>risk </i>acceptability. This subclause enables the <i>manufacturer </i>to provide a high-<i>risk medical device </i>for which they have done a careful evaluation and can show that the <i>benefit </i>of the <i>medical device </i>outweighs the <i>risk</i>. However, this subclause cannot be used to weigh <i>residual risks </i>against economic advantages or business advantages (i.e. for business decision making).</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 1pt;text-align: left;"/><p class="s2" style="padding-top: 6pt;padding-left: 41pt;text-indent: 0pt;text-align: left;">1) Under preparation. Stage at the time of publication ISO/FDIS 14155:2019.</p><p style="text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="A.2.7.5"><p class="s16" style="padding-left: 52pt;text-indent: -45pt;text-align: left;">Risks <span class="s15">arising from </span>risk control <span class="s15">measures</span></p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">This subclause recognises that <i>risk control </i>measures alone or in combination might introduce a new and sometimes quite different <i>hazard</i>, and that <i>risk control </i>measures introduced to reduce one <i>risk </i>might increase another <i>risk</i>.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="A.2.7.6"><p class="s15" style="padding-left: 52pt;text-indent: -45pt;text-align: left;">Completeness of <i>risk control</i></p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">At this point, the <i>risks </i>of all the <i>hazardous situations </i>should have been evaluated. This check was introduced to ensure that no <i>hazardous situations </i>were left out in the intricacies of a complex <i>risk analysis</i>.</p></li></ol></li><li data-list-text="A.2.8"><p class="s30" style="padding-top: 11pt;padding-left: 44pt;text-indent: -36pt;text-align: left;"><a name="bookmark90">&zwnj;</a>Evaluation of overall <i>residual risk</i></p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">During the <i>process </i><a href="#bookmark47" class="s10">defined by </a><a href="#bookmark47" class="s11">Clauses </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">5</span> <a href="#bookmark61" class="s10">to </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">7</span>, <i>manufacturers </i>identify <i>hazards </i>and <i>hazardous situations</i>, evaluate the <i>risks</i>, and implement <i>risk control </i>measures in their <i>medical device </i>design one at a time. This is the point where the <i>manufacturer </i>has to step back, consider the combined impact of all individual <i>residual risks</i>, and make a decision as to whether to proceed with the <i>medical device</i>. It is possible that the overall <i>residual risk </i>exceeds the <i>manufacturer’s </i>criteria for <i>risk </i>acceptability, even though individual <i>residual risks </i>do not. This is particularly true for complex systems and <i>medical devices </i>with a large number of <i>risks</i>. The method to evaluate the overall <i>residual risk </i>as defined in the <i>risk management </i>plan includes balancing the overall <i>residual risk </i>against the <i>benefits </i>of the <i>medical device</i>. This is particularly relevant in determining whether a high-<i>risk</i>, but highly beneficial, <i>medical device </i>should be marketed.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The <i>manufacturer </i>is responsible for providing users with relevant information on significant <i>residual risks</i>, so that they can make informed decisions on the use of the <i>medical device</i>. Thus, <i>manufacturers </i>are instructed to include pertinent information on <i>residual risks </i>in the <i>accompanying documentation</i>. However, it is the <i>manufacturer’s </i>decision as to what and how much information should be provided. This requirement is consistent with the approach taken in many countries and regions.</p></li><li data-list-text="A.2.9"><p class="s23" style="padding-top: 11pt;padding-left: 44pt;text-indent: -36pt;text-align: left;">Risk management <span class="s30">review</span></p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The <i>risk management </i>review is an important step before the commercial release of the <i>medical device</i>. The final results of the <i>risk management process</i>, as obtained by executing the <i>risk management </i>plan, are reviewed. The <i>risk management </i>report contains the results of this review and is a crucial part of the <i>risk management file</i>. The report serves as the high-level document that provides evidence that the <i>manufacturer </i>has ensured that the <i>risk management </i>plan has been satisfactorily fulfilled and the results confirm that the required objective has been achieved. Subsequent reviews of the execution of the <i>risk management </i>plan and updates of the <i>risk management </i>report can be needed during the <i>life cycle </i>of the <i>medical device</i>, as a result of the execution of production and <i>post-production </i>activities.</p></li><li data-list-text="A.2.10"><p class="s30" style="padding-top: 11pt;padding-left: 52pt;text-indent: -44pt;text-align: left;">Production and <i>post-production </i>activities</p></li></ol></li></ol></ol><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">It cannot be emphasized too often that <i>risk management </i>does not stop when a <i>medical device </i>goes into production. <i>Risk management </i>often begins with an idea, before there is any physical manifestation of the <i>medical device</i>. <i>Manufacturers </i>collect information from many sources, including experience with similar <i>medical devices </i>and technologies. <i>Risk estimation </i>is refined throughout the design <i>process </i>and can be made more accurate when a functioning prototype is built. However, no amount of modelling can substitute for an actual <i>medical device </i>in the hands of actual users.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Therefore, the <i>manufacturer </i>needs to collect and review production and <i>post-production </i>information and evaluate its relevance to safety. The information can relate to new <i>hazards </i>or <i>hazardous situations</i>, and/or can affect their <i>risk </i>estimates or the balance between <i>benefit </i>and overall <i>residual risk</i>. Either can impact the <i>manufacturer’s risk management </i>decisions. The <i>manufacturer </i>should also take into account considerations of the generally acknowledged <i>state of the art</i>, including new or revised standards. When the information is determined to be relevant to <i>safety</i>, the <i>risk management process </i>requires that it be considered as an input for modification of the <i>medical device</i>, and also as an input to improve the <i>process </i>itself. With effective production and <i>post-production </i>activities, the <i>risk management process </i>truly becomes an iterative closed-loop <i>process </i>to ensure the continued <i>safety </i>of the <i>medical device</i>.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">In reply to feedback and requests for additional guidance and in response to changing regulatory requirements, the requirements for production and <i>post-production </i>activities are elaborated in more detail in this third edition. The clause is divided into subclauses. More sources of information are listed, including information on the generally acknowledged <i>state of the art </i>and feedback from the supply chain. The latter includes suppliers of components or subsystems, and also third-party software. The possible need for actions regarding <i>medical devices </i>already on the market is made more explicit. The conditions under which follow-up actions need to be considered, are extended with changes in the <i>state of the art </i>that can be relevant to <i>safety</i>, such as alternative <i>medical devices </i>and/or therapies becoming available on the market, as well as changes in <i>risk </i>perception or <i>risk </i>acceptability.</p><p style="padding-top: 16pt;text-indent: 0pt;text-align: left;"><br/></p><h3 style="text-indent: 0pt;line-height: 18pt;text-align: center;"><a name="bookmark91">&zwnj;</a>Annex B<a name="bookmark92">&zwnj;</a></h3><p class="s31" style="text-indent: 0pt;line-height: 18pt;text-align: center;">(informative)</p><p class="s34" style="padding-top: 16pt;text-indent: 0pt;text-align: center;">Risk management process <span class="h3">for </span>medical devices</p><p style="text-indent: 0pt;text-align: left;"><br/></p><ol id="l44"><ol id="l45"><li data-list-text="B.1"><h4 style="padding-left: 36pt;text-indent: -28pt;text-align: left;">Correspondence between second and third editions</h4><p class="s12" style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><a href="#bookmark94" class="s10" name="bookmark93">The numbering of clauses and subclauses has changed with this third edition of ISO 14971. </a><a href="#bookmark94" class="s11">Table </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">B.1</span> <span style=" color: #231F20;">provides the correspondence between clauses and subclauses in the second edition ISO 14971:2007 and those in the third edition ISO 14971:2019. This table is provided to assist users of this document in transitioning from the second to the third edition and to facilitate updating of references to ISO 14971 in other documents.</span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s15" style="text-indent: 0pt;text-align: center;"><a name="bookmark94">&zwnj;</a>Table B.1 — Correspondence between elements of ISO 14971:2007 and ISO 14971:2019</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:8.3504pt" cellspacing="0"><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s35" style="text-indent: 0pt;text-align: center;">ISO 14971:2007</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s35" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">ISO 14971:2019</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">Introduction</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">Introduction</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1 Scope</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">1 Scope</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">(New clause)</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2 Normative references</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2 Terms and definitions</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3 Terms and definitions</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.1 <i>accompanying document</i></p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.1 <i>accompanying documentation</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 19pt;text-indent: 0pt;text-align: left;">(New definition)</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.2 <i>benefit</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.2 <i>harm</i></p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.3 <i>harm</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.3 hazard</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.4 <i>hazard</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.4 hazardous situation</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.5 <i>hazardous situation</i></p></td></tr><tr style="height:32pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.5 intended use</p><p class="s36" style="padding-top: 4pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">intended purpose</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.6 <i>intended use</i></p><p class="s37" style="padding-top: 4pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">intended purpose</p></td></tr><tr style="height:32pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.6 in vitro diagnostic medical device</p><p class="s36" style="padding-top: 4pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">IVD medical device</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.7 <i>in vitro diagnostic medical device</i></p><p class="s37" style="padding-top: 4pt;padding-left: 22pt;text-indent: 0pt;text-align: left;">IVD medical device</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.7 life-cycle</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.8 <i>life cycle</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.8 manufacturer</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.9 <i>manufacturer</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.9 medical device</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.10 <i>medical device</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.10 objective evidence</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.11 <i>objective evidence</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.11 post-production</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.12 <i>post-production</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.12 procedure</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.13 <i>procedure</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.13 process</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.14 <i>process</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">(New definition)</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.15 <i>reasonably foreseeable misuse</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.14 record</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.16 <i>record</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.15 residual risk</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.17 <i>residual risk</i></p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s15" style="padding-left: 68pt;text-indent: 0pt;text-align: center;">Table B.1 <i>(continued)</i></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:42.3661pt" cellspacing="0"><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s35" style="text-indent: 0pt;text-align: center;">ISO 14971:2007</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s35" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">ISO 14971:2019</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">2.16 risk</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">3.18 <i>risk</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.17 risk analysis</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.19 <i>risk analysis</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.18 risk assessment</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.20 <i>risk assessment</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.19 risk control</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.21 <i>risk control</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.20 risk estimation</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.22 <i>risk estimation</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.21 risk evaluation</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.23 <i>risk evaluation</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.22 risk management</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.24 <i>risk management</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.23 risk management file</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.25 <i>risk management file</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.24 safety</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.26 <i>safety</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.25 severity</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.27 <i>severity</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 26pt;text-indent: 0pt;text-align: left;">(New definition)</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.28 <i>state of the art</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.26 top management</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.29 <i>top management</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.27 use error</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.30 <i>use error</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">2.28 verification</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.31 <i>verification</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3 General requirements for risk management</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">4 General requirements for <i>risk management </i>system</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.1 Risk management process</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">4.1 <i>Risk management process</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.2 Management responsibilities</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">4.2 Management responsibilities</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.3 Qualification of personnel</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">4.3 Competence of personnel</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.4 Risk management plan</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">4.4 <i>Risk management </i>plan</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">3.5 Risk management file</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">4.5 <i>Risk management file</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">4 Risk analysis</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5 <i>Risk analysis</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">4.1 Risk analysis process</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.1 <i>Risk analysis process</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20" rowspan="2"><p class="s36" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;line-height: 94%;text-align: left;">4.2 Intended use and identification of characteristics related to the safety of the medical device</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.2 <i>Intended use </i>and <i>reasonably foreseeable misuse</i></p></td></tr><tr style="height:15pt"><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.3 Identification of characteristics related to <i>safety</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">4.3 Identification of hazards</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.4 Identification of <i>hazards </i>and <i>hazardous situations</i></p></td></tr><tr style="height:26pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;padding-right: 10pt;text-indent: 0pt;line-height: 94%;text-align: left;">4.4 Estimation of the risk(s) for each hazardous situation</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5.5 <i>Risk estimation</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">5 Risk evaluation</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6 <i>Risk evaluation</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6 Risk control</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">7 <i>Risk control</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.1 Risk reduction</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 13pt;text-indent: 0pt;text-align: left;">(Subclause deleted)</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.2 Risk control option analysis</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">7.1 <i>Risk control </i>option analysis</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.3 Implementation of risk control measure(s)</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">7.2 Implementation of <i>risk control </i>measures</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.4 Residual risk evaluation</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">7.3 <i>Residual risk </i>evaluation</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.5 Risk/benefit analysis</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">7.4 <i>Benefit-risk </i>analysis</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.6 Risks arising from risk control measures</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">7.5 <i>Risks </i>arising from <i>risk control </i>measures</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">6.7 Completeness of risk control</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">7.6 Completeness of <i>risk control</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">7 Evaluation of overall residual risk acceptability</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">8 Evaluation of overall <i>residual risk</i></p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">8 Risk management report</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">9 <i>Risk management </i>review</p></td></tr></table><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s15" style="text-indent: 0pt;text-align: center;">Table B.1 <i>(continued)</i></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:8.3504pt" cellspacing="0"><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s35" style="text-indent: 0pt;text-align: center;">ISO 14971:2007</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s35" style="padding-left: 1pt;text-indent: 0pt;text-align: center;