">ISO 14971:2019</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20" rowspan="5"><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">9 Production and post-production information</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">10 Production and <i>post-production </i>activities</p></td></tr><tr style="height:15pt"><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">10.1 General</p></td></tr><tr style="height:15pt"><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">10.2 Information collection</p></td></tr><tr style="height:15pt"><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">10.3 Information review</p></td></tr><tr style="height:15pt"><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">10.4 Actions</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Annex A Rationale for requirements</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Annex A Rationale for requirements</p></td></tr><tr style="height:26pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;padding-right: 10pt;text-indent: 0pt;line-height: 94%;text-align: left;">Annex B Overview of the risk management process for medical devices</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Annex B <i>Risk management process </i>for <i>medical devices</i></p></td></tr><tr style="height:26pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;padding-right: 10pt;text-indent: 0pt;line-height: 94%;text-align: left;">Annex C Questions that can be used to identify medi- cal device characteristics that could impact on safety</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20" rowspan="2"><p style="padding-top: 2pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">Moved to ISO/TR 24971</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Annex D Risk concepts applied to medical devices</p></td></tr><tr style="height:26pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;padding-right: 10pt;text-indent: 0pt;line-height: 94%;text-align: left;">Annex E Examples of hazards, foreseeable sequences of events and hazardous situations</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Annex C Fundamental <i>risk </i>concepts</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Annex F Risk management plan</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20" rowspan="3"><p style="padding-top: 10pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">Moved to ISO/TR 24971</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Annex G Information on risk management techniques</p></td></tr><tr style="height:26pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 94%;text-align: left;">Annex H Guidance on risk management for in vitro diagnostic medical devices</p></td></tr><tr style="height:26pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 94%;text-align: left;">Annex I Guidance on risk analysis process for biologi- cal hazards</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">(Annex deleted)</p></td></tr><tr style="height:26pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 94%;text-align: left;">Annex J Information for safety and information about residual risk</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Moved to ISO/TR 24971</p></td></tr><tr style="height:15pt"><td style="width:243pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Bibliography</p></td><td style="width:244pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Bibliography</p></td></tr></table><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="B.2"><p class="s22" style="padding-left: 36pt;text-indent: -28pt;text-align: left;">Risk management process <span class="h4">overview</span></p></li></ol></ol><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><a href="#bookmark95" class="s11">Figure </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">B.1</span> is provided to give the user of this document an overview of the <i>risk management process</i><a href="#bookmark95" class="s10">. It is for illustrative purposes only. As indicated in </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">Figure B.1</span>, the <i>process </i>needs to be iterative, covering each <i>risk </i>in turn, and returning to earlier steps if <i>risk control </i>measures introduce new <i>hazards </i>or <i>hazardous situations, </i>or if new information becomes available.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s29" style="padding-left: 69pt;text-indent: 0pt;text-align: left;"><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="7" height="97" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAAcAAABhCAYAAAAa/7uUAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAIYElEQVRIiZ1Va1BTZxp+z8nNACaYCAiEW4KCzoByUddqOy1UrDuudiveO7PVrtRLRbS6Lopa192dXbvOjlZXxNtYW13regG5WAtoK7oiNw3hJgFCEhLhQEjOIYk5Oef79ofmVGd2tjN7/nxnvvc833ne53nf9yMqyityr165stbv90sJgsAAgGUymW/VmtXFcO7M2XyEECCEAGMMgfcL57/aBE6nMxRjDBzHkfX19W8GPnI6naHizo6O6S6XawIAwOVLl/KopbmR4RERtpmzZtaRRqNx6tV/Xf3I5XJNkEikPpqhQ3meEwMAEAgh6OzsTL1VWZU7Njam2LO3aDtJkggAADDGgDEGn88nOXPq9Dae54nAnhAMELlx48aq5ubm2RhjIDDGwgkMwygAgJBIJKxcLveSo6Oj6qGhoUmDg4NRhb/bdZam6VCLxZIAACCSSaRfXL50Me9pV1dKT7dxam9Pb7J6oprS6nRdBEIIykpLV48xY4ohaihya0HBAYQQKRaLOYGQxWyJK9y1q+Q1tk2NjXNeZRtYGxsa3hBXVVbmGo3GqZpoTb9ILPazLCuzmM3avr7eJMLv94tra2oW9fX2TeE4v1QskbBara4zKzur/LU8CYIQVgAAEv7HIw6gmhob59I0PYHjOLFaPXEoIzPjAQkAYOzunlZZUbmcoqiIYYqa5Pez0lc1DXn0sgr8fr/IbDbHY4xfHDtgHYg/dvTLIrlc7uU4Trxi1cpTMTExpoCXUo7jyIAIVoslVkB6PZ7g7du2XfC6PSFAEDi/YOuBaI3GDBhjaNXr05/Z7VFHjxwpstvt0YZWwwyM8Ys8pyQlGaqqqnLT0tLqvzxyZN/wMDXptRpCCAHP80S/qT+BoZnxGGMgPv5obblIJOJfioL9fr901ZrVJ+fn5JSC1WqNfdUqjuPIgZd7BMYYvF6vfNfOnedGhocjwsIjbH/94tA6mUzmA4wx6PX69N6enimBHrlZWrpSQDI0rbjy7ZV1KakpjQ6HI8xkMk2OnBRpFQMADFFUpNM5OrGxoeEtwABAALS26jP/f7N/Pmi1WOOe2Z9pAADM/f06hBABACDasWNHSNGe3SUDVmtCcHAwLRs3zvu4peUXCQkJ3QTGGNxud7D+iX5me3tbWlurIWPzlk8P6hITuwTRnzx+nMkwzHiEEIyNjYUIZre3taVV3CxfyTCM0uFwhC1dlntufk5OqVBg169dW8NxHIkQAp/PJxXk6zEak0tOlux0OZ0qZWioY8PGjX9J0CZ0B/5JPHz48C2WZSVOpzN01OFQCUhDa2t63b17OcHBIYxWp+1MS0//d1BQkIcEAIiMirLoEhM7+vp6pyQlJ7fWVlcvFhRSqVSUy+UKbWxonLdvT9GJ5GnTHgtuIITAaDQmsSwrQQiB1+sdJ+TZ0d4+/dLFixs8bk+Ix+MJ/iB36XkhT5/PJ60oL1/G8zzB8zzp8XjkAluj0Zh88PMDR0NCQmi1Wj30cd76w3FxcT2AMQaaphV19+qyEUJAUVT4yMjIRKEd7Ha75sypkh0F+fmXqioqlmGMCYEt6/NJnE5nqNvtDr5fV5fVbzJpBaTZbNZ9vnff8fv36t6VSqW+aI3GJIggk8m8Gz/d/Od7P/64ICY2tvfunbu/FILRGo259Pr1D5ubm94oKS7epVQqRgHgp15BCIncbnfI8+fPg2JiYnoJgnihEMMwys8Ktn2tDFU61Co1NWv27B8WLHzvGoExho72jlSVWkWFhYUN3iwrWymVSH0GQ2sGgTEGnufJPYW7S6bPmP6IJEgkGyfzqlSqYaFXeJ4X/XD37kKn06mKjY3t+fafl9cTGGOgKCqiID//UkZG5v30jPQHSqVyVKFUjgqjZnBwcFJ3d3dy0e7dJ4zd3cnCpcMwTMjfDh36k9Vqje3t6Z38/e3bi1+7kXqMPVP2Fe09tnXLlou2gQHNT+PN65XX1lQvfifrnYqMjMz7NEOHCvKZ+826yKjofseII+zA/v3H+k2mRMGyYWo47I9/OHjYarHEBeaRYBnrZ2WTp0xuO11y6rNNn2y41tLcMltAjo2NBQ8PD4cFLvMAWgwA4Ha7x+/e9fvTcrnco1AoRrPnv1uWlZ1dARhjaDMYZtjt9iie54lbVVW/ttls0UJp8jxPFhXuLkmcnNhOikS8SqWilrz//kWBGc/zxIP7D96+VVn5QWDekwAANptNs2F9Xml5WdlqhmGUT548mSWwtdvtUR3t7ak0TStuf/fdkteEH3U4VIveW9hysrh4Z0tzyyyWZcUCIZPJpHM6nWrE86LGhoZ5c+bOrU1JSWkCjDEMDAzEbFifd+1Obe1ChqbHB0QgMMbgGBmZaLZYtO1tbWktzc1zVq/5sDgtPe3hz89bjuPECCHRfx2pFosl/sTxfxS+NEGh1+szAQCAoqhwn88nbTMYZuwpLCzemPfJ1b7evkSMMRC/XbuuTDZO9lyhUDo9bnfI1m0F++MTEroJggCC4ziSJEnE0HRoU1PT3IZHj97MWbDg+oy0tHqxSCRCRqMxubO9Y3p6RvoDc3+/NiU1tVEghBEiI6MiLdsLCr5JSUltrKmu/pUQ1CUmdrTq9TMPHT78G9bPyhDPiwAAROoJE/ZFRkZaWZaVxcXH92i12qcqtZoKCgpyEwghsNtsMXdqaxd1dXal2J/ZNctXrDgzPyenFHqMxqS/Hz584JndHhUYkkODgxEYYxDFx8ZunTtvXs3ZM2e22232mBPHj+2J1mhMsXFxvXDh/Feb/CwrftrVNe1m2c0VLpdLGbBMNDMzY/k3F77eXFP9/RKSJBBBENjt8YwPDw+3EwghIAgCeJ4XtRkMafUP69/WJeo6s7Kzy/8DAkmFs2KS+rYAAAAASUVORK5CYIIA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="35" height="103" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAACMAAABnCAYAAACKEPsjAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAMp0lEQVRogaUba3QTVXpmkrQkTW0b6YuqSBoErAJdWqi86rEtFIWFsnsQULHQg6tsy2vV9ehZ0UXwBRSLZ2VBpEBBCqIUVJBSqDboSqEVJRArpNAWEmyapOTVZiYz+0Mn3tzce2cC3zk5yb33+7773e89j9CCIFCCIFA0TVMggHOCIFAURUXggHgoHiReID+fz6eeWlx8jOZ5Pipm0QJqcxgqli7dNHHCBCMjIogCgUzAMW4D8TcJnyTImTNncrq7u5PnzJlTG2ICfniep3ieDxuj8EgfHA3Im+d5alZJyWeXLl3SC4JAMaiT0TQdoSmUVkhzqHUYr/WHH7K1Wq1Hr9dbKIqiGNymolCwv0j5DuzsJAevra2dW1Fevik0D6pMjllQa7BZ5ZgwEAgox+Xl/Q+kC3Ng8CRy1EwyK86hxblz586Nzs7ObgXXlDASCmCB4XnxANGY0GQyZT2cn98I0jCgEDjHlToxTgic8BRFUae+/XbCxIkTjSD/CDNFyzRaEA9rsVgy09PTr4P8GNCxYAI5SQ83j9NwaO4304YhMKJpUHVIrvpRAqACQcoKDIkhKBzMkJSbUEAqtmHC4MyEEkjKfLhNwTGOXkmSFi790Tj7rVT6kJlwjowTkiQIiYaUz8J8BuW0ooCoTC3FPFpgpE4JCwhnWzkRJ6VtZNKL9pSkTI0TjhTyEeUAZkwqknJ9BDwoMbThRAVvDJuD1C+j+p5o2lkGPgHplDiB4X4FRSeHNyMiSuUOKX9C8UBph9SGMOCA1AzB0SWV3GANydIMnEfgU6JqkRz14yo/qRdiQEKYSG5bQaprUoUVBIZkT9xmJABDGZc4cTQMKUxvp6NDbYiDUNKTqw1SfZLrzFKJMqxQksyBsj1OKJKAJIdWgguoggiD1BwqMnF0MIQ6PZy04jiaIiqV/nFRGgptEhKOMan9APOX1NWGCErUJErNUnhStLJaCNQkKkpAuJ3ujlTnGBAJlJxUnVGtKbgO84BxYAj5DMwIFg5Xm1BMpSKHVLlpmsYnPRTAPgAKBWsN1A6p3ID0EQ05qvuHSwNOAzgcUkCEVW24UJJKPHwalGA4X0P9Bsc0TYd3eqj6gwKapqnWlpa8jo6OIRRFUTzPM7ApSP0RruyEXWvjtIBy1t01Nc/Fa7U3O65e1U+bMsW0ctny3SzLKqXocCAIwh/X2qRsihonJSb1dHfb01YsW7rnP5s3z2ZZVuV2uxN1Op0dRUfiGZoT71SCH0EQsN/ib4fDoXt+5crqU0bjIxzHKeoOHpxvt9uTUXdNUXsUFBQ0wHdIwwbwpqhP48nGqW1tbSNcLleiz+fT8DxPBYNB5uyZMw/19/erUMKj+IvCgPhhNobDEOVHev2Qtt7e3qS31qxd13L27Pi09LSugsKiQ8OGD/upr69Po1KpeiXcA+9LsHnkfHiep35paxvh8Xi0N2y29EN1dXPLlyypdblcSXI1DZpJ3D80OPLFl7NZllWKyCzLKoLBII27I75h3frXa/fWLgoGg7TNZhvkcrkSozkQymdChbKh4fifd1RXVwiCQPW6XEmb3qtadfPmzURQrWC42u32tJLZJbs+P3x47sIFTx9ZuWz5bp/Pp8WZhZT4RFA6HI6B8fHxvW+sXfu3099/n7+otPRIV2fXvYWFhYfi4uI8IDKYGDMzM80b1q17o/Fk46P7DnwyweV03dnf3z8AphE3djgcOp7nQ4fv7++PhYWhJ42fcEWjVnvvfyCrZdqjj+3/2WweOe+J+Zt1Op2dVAr8fn9cZ0fHkPRBgzpVKlXgpRde/Oi11f8uT0xM7IHpurq6MgqLihoCgUBIgGvXrmX4fb5YhmEEkS/d2dE5WBuvddu77SknTjRMP36sflZvb29SQkKCc/uO6mLN7yeFq/Gba9a8e/3a9XteefVfK1JSUqxerzc+Li7OLTKHwev1akDNPDZ9+pGvGxsnhdU00SHb29szPR5PHM/zlNfjjbPZbIM4jmNQCY/neeqCyTTSarVmbKqqemVPTc0zgUBAhYtMlGMTHfijrR/+w+/3a65cuWIoW1j65fFjx2YyDMODWhF/0zRNZRoM5jiNxjNv/vwtmYahFxcvKjvscDgGwvjwmFSvQtX2nsGDL9M0LVQs+fv+l15++flAgI2x2+2pMIGIX7l+/eqSmbO+X/DEk/W7du4szx2b27RxQ+XqX9rassDokdOShDHneZ4609w8fub0Gc0njjc8ynEcs23r1hVWqzUDri3dv/6a4na74382m7P8fr8aVDXHsoo1q1evd7vd8XLLAbimbD7dPNFgyLyY9cADLQcOfjZOoVDwfX19A2ia5pOTk23gaViWVS0uK/vc6/VpB8TG9o3Ny2ssnlZ8wGAwXKRoWtBoNF42wMZ0dnYOGTFixI/ggeWYijY2NRVotdqbO6qrl15q+yVrTG6OsXjatE84jlONHDWqWavV3gQJPB7PHTExMf0ul0vX1dk55KujR/9ibDIWcRynrN2/b9IAtdoXExPTzzAMj6pzoiBFRUUN9fX1BWFmE1V38cKFB2/YbOmtLa1j33nr7bXFhUXnXU5nElxZxd9+v38Ay7LK36s27XQ6k4LBIAOaA9eSwC1EqDb5fD51VeXGVz/evWdxIBBQiczcbreWZVkFLIT4vW3r1hXFRVN++ucLL37YePJkcbvFYvB4PFrYN1C9DKqf4XmeYjZtfG9VQmKCw2az3vVe5cbX7HZ7ymeffvrUk/Pmn/C43Qmiz8A9bFdX171btn04o3RhadWB/fsXvvPW229zHBdxuQzT4m5C0TRNMQmJCc4FpaXvL1uxYlUwGFSWPV16pN1iGbbq9dcq4u+4wwU7m2j7mJjY/tjY2L5hw4f/WFlVNS933NhvVEoVC+PCDgsXTXBd2XG1Q79927blBUVFdSkpKde3fLRtempqqpXneZqmaQGVwARBoJ5d8tybz5SVfW4wDDWNGj3qdNM330ydMWPGx5o4jVdkjsspuKRI79yxYwlFUVRD/fGZZrP5wYED7/w1+09jvtWo1b4lFeVvJCQkuFCnoGma8vv9apPJlP3TuR9z9fohbZPy87+iaToia4OhTYymYDBIiw7k8/nUnR2dg41NTQWLni79wul06nDN0Q3bjbSanbue/dlsvt/r9cZ5vd44MbpIyY7UkEe8zCN+BwKBGIVCwSkUCh51sqXlFbW5Y3Ob2i2W+7777rtHFDQTrPl4zyNJOl0PrA0YBEEI00zIh0iVFZUvxLnm06cnXDCZRvI8T3Ecp7BZrYM4jlPcTtsZCkW5zibOfXX06Gxjk3HKuLy8xlklJbuG3jfUxDBMEMlEJoTdn4FViepdxc/k/Pyjm7f8d1ZhUWHd4bq6J+bNebypt7c3CeaHo4dBEAQKmepxGRRc83l96r6+vljxCgK8kpB6TQrnwBH3gXE5Al6r3bt3cfX27ctSU1Ov5eTknLo/K6t1cn7+UW38H4VVTrUGcZCvH5D8R1yzXL48/OChutx1lRsWJOmS7OfPnx+jUCqC4EHgKMXxFAH7ygqOWIS09LSunp6elIyMjKtlixevv/ueuy0cxylJGkUJAO5FfLMIPBV8wkVlZZUrly+vcTqdA++66+4rZrP5walTiz+FHRYlFIwjriF9htRQi+MBarX//Q8++Gu7xTLMbu9JSUxMcOju1HXDlzTg5lLmUqJUiCJGmZNhGCHTYDDrMzPNsBBybyqCwICEciKJlCvkAmy+kDC4BZEI1gipQQLxcD0LvA84H/HEH0WEy8QgM5ymUDxxwYJ9+CU1Dzs7yfdIQoDrEfeBcX6D0hjKSUFNSTkyPBf2apycxEcyi9w5rM+ACLBAsLZABiiG8JUAvDEKIsoBqobAZkEJiWIotSEJkIUS9Q0CyqTiPM5UcrJw2NNbUnjCwkazDidWbAYGvR7nWHLNIMccpCAJe3/mVkEuLc4fQ8LcyqZyCh+qlSBduoQJI2cDVGKTA7D5cXtFaAZVh+B1HNPbhbB3O2FJwd9StQcGUp0TBIGifvsOQ8LmGdw8KstGCzRNU3q9/rLVah0UJgzsXCizSDVTqBaExEcQBGrC+PGnjEbjRBA34tU4OdUbV69EfFwkgbyysrJMjV9//XCY75GeRYpjObff4TUpnEAgoMx76CHyPzJQRVBuQw3zgU0IfqtUKi5/8uTG5ubmsaH95J42Gu3I1d7ZlpbsJ596apc4xiY9+LTRaEcKRNrs0aNbPR6P1mKx6LGauZUHqDAd7tkmzLu5uXnM43Pn7g17lAxLHk2mJfXEKDwQcnJyzqYkJ3fv27fvcRoXxmCYo1rSaAGkh3n+/m/B+v8DNkgumn87ZTwAAAAASUVORK5CYIIA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="19" height="44" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABMAAAAsCAYAAACHfIO0AAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAGNklEQVRIiaWXe0xTVxzHz20vfVGQIiDrLRQfQGGjm0VFFCfMF5roIg83J1NjRB1ubj5ZjDE4FZzMbYnOR3SKKI8oMt3Alg2X+cIM6EMxtIW1CErLrPSBbe+9ve09+8NA1MgSryc5/537ub/v9/c753cOAiEETMb6tYWXzWaTLGJsxL+KKVNaEARAFiMSACBWGmtuam5OOvHzqSWTFZNbUBSlAISQ0aytrll7qLx8r9PpDKNpGkAIAco0MrW6fSaXy8NXrShohgCCqdPSbiBMPRv+DkEQ4PF4hPpO/buMZbbcvp2Vn5N7a+WKgt8rKyo2+v1+FuPIirdtP73j6+Jiu90e+ee1a4utVquEsWdhItFgmEg0ODYiwhafkNBZdf78BsawxUsW13ycv+xmZlbm1Vip1NT699+zX1sm5fMFoUFBFIIg4InNFqW8qswfGLBiC7Kz618bVrJ79+ElH35Y3dbWNkssFvdNVijuYBjW63Q6xzJKAIQQlO3ff0goDHFpNZp0S3+/lC8QeACEENA0Db4pKfnR4XCED6febreHUxSFjlYav9TXrxiufJ/PhxqNxuSRvRkTG2s6euTITpIkuY0NDcsK16xpJAiC/3JUfr+ffed2S1Zba+v7EEIEAABwHA/+XdWUw5anpKwUCASe2ZmZqknx8fqP8vJv8Xg8/LOiojIMw3oRBHkBRtM0S6VU5tVdrFvTpFLl9pjMCSRJ8lVKZR6yoXBdvd9PBfX19k0cP3GCkcfl4Z8UFBxLkae08/l8fDTfjAbDO5KYmAcatXqGRq1Jj4yMHEBIkgzicDgUhBCYzeZEjVo9Q6vRpBsNBnllVdWc4OBgz6tgba2tGZMmTdKHiUSDCIIACCFAhg09dfLk1oyMjD9kSUn3CILg83g8/GWJz48d27af7rx/X4EGoVRy8ts6FpvtH0mAn6I4iTJZx9kzFZvyc3LubPnyq6pAIDDq4RkSIhz6TXn1vdqLF2clJsnuRUeP6x9Z7HQ6wysrKr5o+O3X5XX19ekLFmZfcrlcotFgAkGwW6fVTudyucSq1asPe71e4UjdOBwOUW11zVq73R7ucDhEqz9dqRoaGgodrc7cbrdw6+bNZ7Pnze9Y8fHy5sWLFqnB8aNHd+h0uqnq9vZ0q9Uqpmka0DQNzCZzfCAQQEaDDa9zu93BZpMpniAILmK328MBAMiB0tKDln6L1GazRSckJtwPQoN8e/bt3SgUCp++SubnRUUXPG536GSFokWRmnonEAiwR/6M43iwQCDw0DTNMuj1KR33OqYuzc2p5HA4vlfBIISg/9EjqVarTa+trl4fFTXOAjRqzfR5WR/ol+Xm3XzY1ycdltDe3p6O4zhvNJn6zk45geNcCCEgSZJz7KejxahKeTWv4vy5eUMul+jI4cO74+LGd924/tdCq3VA0qhSykfL5ncHy0sHBgawMWPGOORyedutWzfno6LwcJtYLH70bGJ9HC6H3Fdati5ufFw3i8V64XyiaRoBAAAWiwVLD5QVRkZFWR12e4ROp0ubO3/eFXaMGNt64tjxYqPeILdY+mOX5uRUxifEdz59+jQMRVHqeaDD4YiYk5nVffP69Wyb7Um0z+fjiTGsTyaTdQhDQlxId1dXUliYaFB3V5emVavTNRrNDEu/Rcrj8byXLv8y/flsEgTBczqd4YFAAH22wdUzdFpdms/n44WGhjpeaS5FUeiVy5eXe71e/v/1zuHD0evxCDRq9XTGfbNs//7yQIBmp05JvZ2amtrixXEB41ZHkiR/WlradaPBIC8/8O2BcdHRFsbXg107dx6jaRqBEAL74ODYM6dPb2KXlJQwiozL4ZKl+/Z9z2Kz/RRFcWura9a/0S3IZDLJ6i5cWGOxWGJnzsxoZixzVcGnTXtL9vzwfHtkHJnRYEgJCQ111lRVrU9KTr67cNGii28k0+PxhDx+/PgtZWNj/sO+hxMYw1YWFPwx+GQwSiKR9EgkkgeSmJgexp51d3XLPB6PYHgXvJFnRRs21D3o6UnYuWvXFmlc3D84jgczfgdgGNZ7paFB0aRS5WIY1ltbXVPIGJaYKOuor7u0Oi5ufBeCIJAgCAFj2NLcnEqXyymqOndu4/w5cw0om+3/D9XUhVyxAM3NAAAAAElFTkSuQmCC"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="19" height="27" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABMAAAAbCAYAAACeA7ShAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAEaUlEQVRIiZ1Va0ybVRg+7VegKF0vFAqUAmUZmLgNpqPcGi5jMJ00YXHLDMZosv1Q0YWBsDEkJggsAXFZNrlfdtGlgBFaZCam0MIcLd9oKyRAJNAC3Vdg0K4XurTQ7zv+EUIMrbFPcv6c5H3O8zzv++YACCHw5Ty4f7/oVGbmvDA1bbm8tLTbZDKxKcBHuHd2/IYViji3202ZUKmyGusb6nwmczgcQWazmc1isTbThUKZwWDgkyCEAAAAar+tafys6PObLBZrEwAA1tfXwzkczqonMgzDoq4UfdHL4XCwqOjoxSW9Lm4vgx6x+NLN2rp6h8Px+s99fR8XiESot8z6ens/MaysxGjU6pTHQ0PnNzY2QsFPD3/8dG5u7hiO42QMw3h5OadnGhsaahYWFuK9kZUWX31gNpmC998h3PDwsgmVKuvO7dvfoCiaweVyV3Lz8gb4sbHzVCrV6cnm1tYWbXp6WvDm0aMaBEEIAAAg7ezsIBQKBYcQAiOGRWs0mlSNWp02NzuXKO7rzfBEVnWjsnljcyNMr9PHRUXxdEmC5LE9ie2tbaVarVYAIQRWq5WO4zjJm010AhVCCAFBEGBJrz/829Dj98m7L5FIJJiYmIh2d3YWF168OFpZUdHmSZXFYmGpVMrsf+oAncEwW60W5t6c2e12ektT03WFXHG2XypNGpRICl0uV0BAQIDr32Q11dW3noyOvbNqNPJSU9Pkx44ff6ZSqrL35sxms9FHZDJR1qlTQy6Xi3q9rLyr8173WTKZDA9SN6oYPUM7RLOhExMZWrUmLZQTaiQ13b1bkSQQjBEEQQ4LD8d4PJ4OAADW19cjwsLCjJ6sHgSSzWY7hOM45Vbj99XY8+cxBoOBz+fz5xEEwX9oaT7vqbCivLxjclItjI3l/3UySfCEgASZQqPRbAAAUFF54ysqleqEEJJ0i4vx01PTSd5U0BlM8+/DsjcwDItWKZXZszMzJ8AzFBVmpgt1BSIRqlvUHdltvUqpzPQ2GlKJ5IOOtvYSp9NJ3b2jyEfk7w38OnjSarUyuzo6SphM5uaoQvGu3W6ny+TyeE/KNJPqdJPJFNrX23MpJCR0NTklRUEJDma9YDAYZgaDYeZyI5eDgoJsd5qaLnC53GVvNiurvr5K8fNzAwDA6upq5NzsbCJFPTmZ3ivuuXzi7bfGbTYbs7ikpCoiImLFZDKFstnsF57IpqamBG0trdcCAwMdObmnpfkikZi0pNcfZrJYpj+12mSNWpOm1WhS9Xp9nL+/v0smH/Fo87v6+rqCc+cems3mkJHhkXwyQsYPDNftdpOHBgcveGtAe2tr6f79vdfVdWVvA/4vnv7xNKejra0sNy93IDomZmHgl/6PfCYDAAC9Tn9kUCopXFtb4+aLRGKfvjkIIfiyqEisHB/PghACi8XCMBqNkT6TiR89urwvY6SupraB/N9mDobj1SuapH/gw+3tbX8EQfCXL81snzMjCILc2tx8TSqRFjqdztcSEhLQvwElEjGjAUq0OwAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="35" height="85" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAACMAAABVCAYAAADDol2FAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAPS0lEQVRogcVaeVRTSdavl4TVEHaUfZNFdlBBBUE2AWmRRUVBRZlWVBhtx7X79Mx0j62tIijatt2KomyRVXBhEUSURUDZEsISJIKA7GQhJJDk5c0fdmiGj2hIOF/fc+qc5Na7lV/97q1bt+oFIAgCxGlFhYXBj/Mfhc7WDXz8qC3ueAiCABQQU9TV1QcJBMLq9vZ266amJsfTJ0/eLSoqChF3PAAAgBAEWZBBcWFR8BIslmFrZ1uHxWIZp06cuMeaZGGDQoKTXd3ciqSlpTnigsEs1KC9rc2GSqWqxV+OPQfDMEZOTn4yeGvIPV1dXQoajYbFBQKAGMzAMIxCo9F8AABgs9lyLUTiqsbGxjVNDY1rvDduzAsKCU4RG424wVZXW+dy88aNMwiCgMnJSXkajaYkSfAiCCI+mPS0tANMJhPb09Nj5OXu0R4ZEVHw9s0b578ETGVFhVfsxUvnAvy/qm+or1/D5/NBakrKQUnALDiABbLO2bkUhULBm/z9sywsLZqS7tw9Km4AIwgCcnJyti44gGtral3rams2bA4IwI+OjmpYWVk1yMrJsblcrhSbzV6Cw+FoCxlvZHRULXLfvns2NjYEcVYTenRkZGldXZ1rWenzzRQKxQyNRsPm5ubNdvZ2tdt37Lgj6lj9/f1aoaGhWZcuXTq5bt26alDz+rWbOP7taG+3amtttUEQBDAYDFxlRYUXiUSyFdWey+WiPb28Suvr6x1mtoP8h3m7AACg5NmzgNmoEQSB+Hw+JGxWRCJx5cvyl74AAKCgoMBwdnEptbCwaBaVlaSkpEgfH59iBweHBoEOg1VQoN9NTDxWWVG5cWBgQE/Q8aGnx3h76I5EUzNT0nyDubq6FmfgH+xnMpkKWCx2QlQQAsHj8WH5+fmbZ+tQR44e/RGHU6RhsVgGH4bRMAyjYR78xVVWVVnpXVHxaqO/jy/h2NGjaXfv3Pmmr7fXYAF4IAUFBeb/aAT+gmEYBcMwisFg4Kanp6W/5HMqlaoi8D2JRLJNTUk5uJD4c3d3Lxea9Nra2qzdXNZT1jk69TmtWj0Qe/HSOUkSmDhgZuqZvNzc3Wl4/Iaq2hqd13W1mkuXLe3vJJMtFkC7xDITGxpLl37U1NLsAwAACIKAmZk5kU6nK881iIuN/YnNZi+xs7evsbOzq9XW0emGIKGLTjwwllZWDdtDQqr09Q06p6am5AcHB3SS09K85hpYWVs3yMjIsJsam9ZkZ2ZF9vf36RsbL2+3sLRs0NPXowQGBaWKjWa2z0ZGRjSel5b6l7944Ts5OblEFN/DMIzq6OiwfJCO/7q2pmb9ogTwQlsLkWifnpZ2oL2tzZrH46EQBAF0Ol3kmmY+MGLv2nQ6Q7mpsXFNXU2tW3NTk5OOni7Fx8f3YfjuXTcXxU0wDENcLhfD5XIx3e/fGw8NDmkKm1l6alrUJJO5BEE+VXqJt279o7e3V39RlvaDdPz+dY5OA5t8fIj+vn6E0K3bKul0moqwSbht2FBw8viJ+4Tm5tUyMjJTG9w9Ch7nP9opNiuzmfnuzJnfWSyWnOA7g8HAfamu7ezsND8SHfPAzdmF4uG2gVxbU+MqCTMz9Ux1VZXH+Pi4uq2tbR0AAPT39+vr6el3aWlr9c43CRqNpoyCIASnqLigYkogHh4e5WVlZRtm62YC+OmTJ6F9vb2G2ZlZkQAAMDo6uvRKwtVwYYO9p1DMzv74nwQuhyNtaWXVYGll1aCuoT7o6+eXIw44AMCfbhocHNSaTRmbzZYVJddMT09LPy8t/epITAy+saHBaVGWtiIOR/3PDz8kdJI7LXE4HC1i395rjk5Or4RNoqO9w4pM7rBydHJ66eHp+URHR+c9mUy2srO3rxWXmBkw8XHxZ/X1Dd5tCQxMY7PYS/Dp+AOGRkYd6urqQ/MZ9nR3m5BaWhyyM7Mix8fH1SEAkJBt25LEBQIA+NNNc8885A6yxZu6Ope5VLaSSLZjY2NqMAyjBDoej4ceGhrS5PP50KK4CYIg5Epc3FkLC8vGqakpuazMzMgLsZci54LHp6dHdb3rMp9kMnEmZqYt9vYONQ4rHapNTE1JvR8+GOrp61Pm2tDpdNzVhIRjs3XdPT36c5+bAbNj585bj/Lyw8vLX/ih0Wj4xKmT3+no6PTMNThx6tS3OByOXlRYGMxkMnFsFnvJz+fOXR4eGtbaszfiup6+/u9zbRgMhuKC3DS3jY+Nq46NjakJ68/Oyoro+yP98/l8kJOVHfGeQlkukZviL18+q29g8I7Q1OxYXv5iEwQ+FUp0BkMpMzvLRUVFZXS+Sfj4+uYeiY7JcHVzLbaxtauTlpaazs/L23X02LEfRGLhc8w0NzWvmo1ycGBAa2x0VCgzCPJpg7x39+6RI9Ex+OPffJPc++GDgSTMzHy4npDwz9kdaampUSPDIxpzDaqrqtwvXbx4vpNMXvHyRbkvlUpVnpUo5SQBgwEAgNKSkoAWYovDw9zc3QAAAMMwpriwMMTcfAVBTV1teDaTa9aufbHCwqK5sqLCu6b6tfuN69e/Z05OKiw3Wd66du3aFzvCwm6J6yUMAABwpjkyk5NMXH9fv4GgY0tQUKq9g/3ruQYQBAElJaXxDe7uBV7e3vmysrJTHA5HmkQi2YtzsvwfEVA0t2RksVjyE4wJBWE052RlR/xy7dr3fD4f5Obk7L5zO/GYKIe/z7lpprhqbW213bcnomjXzrCyXTvDyoICttQNDHzUEzYJHszD/G3//ss52dl7iwoKty7TXNb3KC9P6C4viswkveLCopDT35459bL8pe/mgM0Pnj59ut3A0JAszHD9etfir/ftKwAAgN9u394iJSXFycDjDywKGEMjQ7KBoSG5ra3Nls/no1RVVIdbiMSV9g4ONfMZampp9v36++9B8vLykxgMhnc/6d7fjYyNOiQBM2sDbLVJTU45xGKx5IICttRu9PRs/VyeKS0p+Spgk3991P79D/l8PigqLAzi8/kixcsX88zcxmazZZlMJlZYf+aDjEgWiyWfmZGxr62tzbq6qtq9uLAwaFECOD01LSrm0OEsQdsdFv68q6vLXBij7p4eT749dfqOiorK6NDgoI6eni6ltbXVThIvzcSMiqrKyOGY6HMoFIrP4/EwxYVFISYmJvPeWgEAgJqa2vDBw4fOX/z5QmzXu3crcIqK1Nj4uD2LAsbXzy93dgehudmxk0y2tLG1fTufYX5eXnhnB9kyKfm+ryQA5gVz88aNb0uelQQCAACPx8PQaDTV7Ie5a4QZmpiYkiAIWti9rahg7B0cqkN37ryNgiA+AABgFRToGAxG6I03jUZTycDj93/o6TH28fPLMTY2bkehUHxJwKAmJiYUJiYmcJZWVo1SUlIcNAbDQ2MwvK537yyGBge1hM4Cg+YdPBx9Xk5OjpUQf+VHP++NpEd5eWGSgMH4eHm1q6qq/rEzQwACAAEQBGg0qsqdpCT/pcuWfZzPUHCMWe+6vgSATymCx+VKifrDXB4Pw+FwpKSlpbkzyvfv389bKjKZTCydTlcUNW8stF24cOH0/fv398zWzZy1aTSa8vOS0i1c3qfZ9fX2GgYGBaUsNzFpE4/0zwuTycT6+Po+e4DHb9fV1e0DAPyZ9OJiY89TKBTTilevfOh0uvKHng/G6hoaAwv5ASqVqirqs1gslnnz118P7tixI7O7u9sAgFmrycTUlLQnIuIXfFr6gaCQ4OTioqLg8bExDcU5twzXrl79N6GZsHru4FwuV8rD0/NJxL6910UFZGNjQ0hMTIzctWtXWlRU1G8zYFRVVYfT09KinF1cSk/+43jy0NCQtsXPP++fO4C+vsG7Tf7+mRAEIeCPK1cIAITL5UqNjY1piApEICtWrGgvKSnxjIuLOzETPCPDwxosFkseQRDQ2Njo2FBfv2YhAQnDMNTR3mEpSVDPMHPj+i//lJaRntobGZlgZ2dXJ2wmR2JiHhCamh0hCEJmXUYjU1NTcvsPRsUKewsjisyspuam5tXKKsqj+Q8f7mYyJxW2BAWmzvf+qIVIdLCytm6Yq0cQBFAoFDNjY2OxC6wZMOPj42oqKiqjZDLZMi83d3fGg4yvs3Nz1hkaGc1beiIIApqbmpxoNJoqAABwOVxpHsxD+23aJPbN1Yybfv3lxndVFRUbtXV0urcEBqZVvq7Wk5OTYwkzLHn2LDD53v2/Kysrj8nIyrAHBwZ1jx0//r24QAAAf1Z6Tx4/3j4y8n9PkJ+r9CYmJhRIJJLdmzdvnAcGBrSzMjL3SRLAaHs7u7CXL8o37QwPuyUvLz8JAABFhYXBOdnZe81XrCAIdHNFURFHvX7t2r+DgoNTrl25+mNHW7sNBAFk5apV1eISg7axto7YGR7+28f+fv1zP/0Uj/ARlLfPxjxCc7OjlpZ2r6qa6sh8hgo4HM3E1JSkrKw8rq2t0zPNmZbdHhp6V0pKijvf8yLJ3cTEbwQ0JVy5+i9BhV/x6pX35/JGanLKoTMnTyUu5uaJdlnnHEB5TzEjEAirmxob11BpVDUCgbC6/u1bZ2trm3phzOBwOJqsrOyUqZlZi0DX091trKSkRBWXGBQfQaDBgUHt4aFhTePly9uGh4Y1h4eGNCcYE5+9+ursJFueO3s23tvDs93Hy7vVw21DZ1lZ2ebP2XxRpqem5j2swzCM4nK5GGGUEpqbV9FpNCUOhyPF4XCkJicn5YlEooMkbpLIx5UVFV5xsZfPIggCSC0tdgs5Uc7XxP432uvq1+75eXnhfb29hgB8qmWel5YGfMnucyI2mA89PcbnL1z42mHlymoAANDT1+8iEgirJAEj9mtB5/UuJTGHDucgAAHT01OyBU8Lth2Ojj4vCZgF/39GIAiCgMGBAd2CpwXbpqam5FY7rn7l6ORU8ZeAKS4sCh4dG9XYum1bkoyMzLQkIAQidsxgsViGjIzM1PmzP8X/dvPmaRqVKvR9psiyGGm8uqrK3X2967snjx9vl2QcidzU1NToVFdT64ZTVKRtCQpM3ejj81DYLi+KiL2aEIBASsrKYzdv3wrU0NAYFHec2SI2M3w+HzU8PKz5prbOFY1G89Y6rytTVlYe+0vAdHV1mR2Jjs60srZ+i0aj4bbWNrv4q1fCDY2MOsVGI26wpaWkHJz9PorNZssm37sf/ZfsTWpq6kOklpaZXZpIJK4SXBr8vzPD4/FQ33/33c1VdvYjNhaWjLDQHWXjY+OqkjDzX69x6EjZLaZYAAAAAElFTkSuQmCC"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="35" height="107" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAACMAAABrCAYAAAD90jtYAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAATz0lEQVRogc1beVgTV9e/M5MEBMISwk4QCAUFUUBZtQKiVG3rUvdq+xa3Yq3W1tq6Uu2ruLYu7euC1g0QRWtdAVFAAQEVwiLKDoFAAiRkIzuZme8Pmxh5E0RiP9/zPHmSzMy5+d3fOefec8+9gTAMAxAEgdcJjuMAgiDt+2AFx3EAANDq6GtHJpMNi42NvQe9azA4joP4+PikmJiYe/CgW/2HpLCw8H2FUmkyf/78dIBhGMBx/LUvzXODfV5XT1dHtx0Mw8CU2NjsxsZGTxzHwTtl5uHDhxO86PRGOp3eDAAA75SZJZ99llzGYARq7r0zZlAURZqamugBY8ZUaK69MzC5eXmTpk2blgnDMP5OweA4DvJyc2PCQkNLdK+/M2aqnz3z8/b2rnvnYHAch7hcrh2NRmMNCKa3t5esGTX/STDDTE0Vuv6iF8yyL+IyMQx7LWMSicTibnb2TBRF4fq6Or+rV658rlQqTYwBOWQztbNYnn0qFam3t9fqy+UrbnA4nbSU88lfvRUwuTk5H+I4Do6fTJoJwzCmUChMB1JEEII6ICioJC01NX5lfPze+K9W7eZw2G5Gg3lUUhJZ+qR0AgAAUCiUHhzH4aTjx38cCJCTs1Pb1k2bkx6VPIqcOXtWSlpqaryFhYXYGDAEAABoZbZ6ZWbcnvewoCB21Gj/0sCgoGKZVGZRWVEREhoWlq9P0cLCQnLqzOnpXZ2dLiYmJspPlyw5BkGQUZ5PAACA+QsX/BEcEpLv4urCfP7seWBZWel4Mwvz3oDAwEeGFMVisdWyL+IylEql6elzZ6fVPH8+xtbWluvr51dhSOe1opm4Tp44sf5udvYMDMMAi8UazufzbQeaKGtrake1trZ6PK2qCuJyufZisdjyp63bfh/MRKlWq+GoqKj7/Z/VOjCRSOyLmTz5xo1r1xevWrHy2rbNW46LxWJLQ50YZjZMmv/gwVSRSGQjl8nM7+fmfdjXpyINmRXwt5leCITvSUzcX/Tw4eT0q39GcNhsWm1NTUBIaKhen3F1dWUiCKLevSvxF6lEQvb28Xm6Z/++ZcaA0VLY19eHFBcVRYlEIiu5TDZszerVF1tbWz0Gm89gGAa6u7sdjDGTlhmpVEquflo9tpxRHhYcElxw8PDhxTAMo/3BczgcWtLxEz8sX7niwO5duw4AHEAAAgBVo4irG61l67Zt3w2VGO3q4PfffttqZ2fX2dfXR3xUXBJlZm4m2b1373LN/KHJ5hUKhWlbayvd0tJS2NLS4k0mW4peMIwizBam14xZM9N0f0Df6gDDMHjy5Mm5eXl5UXrNlHL+/CpdOnNzcqbX19X7GjITm8126ejooGnui4RCq4ryiuC3Ek0enp51G75bf664qCiaz+fboiiGiERCG310SqVS83YWy5PV1ubZ3dXl1NXV5VRXVzf67OnT64ZqIgB0oili/PhcExMTRcr55NUtzc3ePiNHPN2ZmLhSn9KTx48n/rL/wC4EQdRmZmYyAAAgEAiqteu+2WEMGC2FveJe8vW/ri3KuH17Dre7275/1PQ3k0QiMRcJhdZDWR28NpoSd+38ZdgwMykMQ9jZ02fWfTB16p9xy5Ye6r+UFYlENoX5+R9MeH9idvadrNkAAAgAANQoigj4AurqNV/vGioxWjA0Gq1l3oIFf1Cp1O4XDp28mt3BdnNxdWl7hUkURcS9vVZ8fg+VyWS+Z2FBFgPwYumhUhmXXGkpvJCaumLxwkU5V//8cwmbzXYtZzBCyxmMUENmEggEFJFQaPWPmMnGxqbni6Vxh6sqK4OvXvnzi6dVVeOmxMZeKykujnb38Kj/YOrUq7qd4Pf02G3auPHU+PHj7366ZMkxKpXKNYoVoDPo9Re1Wo3U19WPKmcwwv3HjC719/cv1S1lKBUKEwRB0K6uLucrV67EqZRKkzlz557zpNNfWX68yaBHAAaEQCCgvn6+lb5+vpW6jWpEqVKZoiiK1NfXj2pnsTxqnteMcXf3aOgP5k3EIJjXCZfLdVwwd17htOnTL89fuPDU2LFji2AYxobanlFg7OzsOh8UFniYm5tLjAFgFBihUGibey/n4+iYSbf+unr1c811VI0iYrHYZt133/40VDAG100YhkEYhukv3kEAFwmFFJFQSEFRlICiKAHDUERfyvEmAp09c2aNvhscNps2a/bslBEjR1YB8N+FQX5PDxUHALK1teUCAIBEIiGLhEIbF1fXVwbJN4km+MmjRxP7VCrS/dy86Xw+n9qnUpHkMrkZs4X5ni2V2mWoFwKh0JbP51M135VKpenR/xzdPCRK/hbCwSNHFhGJRLWZmZlk0eLFJzQ9yM3J/VAmlVkAO/BfgDJu3Zq3J3H3fgBBgEQkqnAAgEwqtdjw448bjQJDIBDUAACgRlHCpbSLK3xH+ZXLZTLzC6kp8WvXrdObEkz/6KPLwaGh+TiOQ/b29p3GANAVrQMvWLjwpEgksvl1/4GdJ44d/3HKlNjr/v7+pYYUFQrFsC2bNp3UVB4YZWXhzJYWL6PQGMr2e3t7yWKxmGxoonxWXT2mq7PTUXNfLBZb/rx9x8G3MlEWFhRMPvjLr/+Wy+XmAADQ2yu2OpecHEsmk/UO75ZWVsLUlJSvZsyceYFIJKoe3H8wVSaVko0hRgvm9s1bC/fs37eMRqM1QxCEczgcGplMFhlSdHFxaR3p61uxbcvWYxKJxNLb2/tZwo7teoeJQYuGwsKCgphn1dUBmu88Ho8qEAgob7KIq62pGfVWzHQnM2tObk7OxyYmJgoAQUAkElmnX7k8wdramq+vE0Kh0GbdmrUXOzs7XQAAEI5hUGR0dMbmrVu+HyoxWjCfLllybMfOf3+lGWeEQiEFgiCDszCrjeW5dPmyX728vJ5LpVKyXC43GyoIjWhD2+s9r+dPq6qCy0rLIspKyyIK8wtipRKJQYe0odjwYBjGLMhkcVZm1hyam1vzhdTUeGPAaJnZv2/fbmZzs49EIiU7OTmxmpubfcIiwnMNKTo4OHRcvnRpWXBwcL6FhXnvvE/mFG/cvGnIJgIAvHTg06f++AbDMJB5O2OOWq1G8nJzp3E4HOfBOvBbTcgpthReVmbmnOHD3Rv3JCbuE4nENra21G5HR0e2Ub0dCjNyudy0paWFjmEYuH7t2qJLaReXoSgKvQ1mGAxGAIwgOIQgOIwgGIQgOIFIVPd/9p1sfr22CvG/IAbB9PB4dgKBgPL/CUbrwDdv3Fi4d/eefSQSSQlDEC4UCm3S/7wywcbGRu8I3NHR4bb8i7jb1jY2/MCgoKKAwIBHYrHYau68eeeMBvP40eOJGXey/C0tX5TFhEKhzUAVb0lvr+WWhG3f+vv7lzEY5eGPH5VE2ts7GBd5Gud6VFIyMS83d5qAz6cIBAJKzfPn/rrVy/4OLBaLyfv37E2sq63zG8iphzTOXLv612c1NTWjYRjCcQCAWCiySfrj1Aw7Ozu9STmPy3Nsa2vzXP/dt8kIjKB+o0aVffTxR5fCIyLyjGaGxWIN1+2BVCo1k0gk5oaYUavVsGYckkql5iXFxZHFRUVRb4UZe3t7zpFDh7Y31Df4kslk8YJFC5PGBAQ8HqATyMkTSRvq6mpH0eletXPnzzvj7OzMMvT8YEQb2r8dPpwAwzC2YNHCU9Exk26dP3turVAoNBjazBaml6OjY/sXcXFHqHbUrh83bDjT2NAw0hgwWgqTz53/SpfOpsZGnyePH483ZKamxkbvxsZGH819hUJB2pu4e89bMRMMQ+ippJPf+/r5lSuVimGXL6Uv3bR1y3pDnXB2cWn75us1F719fKpDw0IfIAiilsqkFsYQo61cqdVqwsULF1aWFJdEIQiCzvpkdnJUdHTGQCeCVCoV6cb165+WPnkyAYIgfP2GDZv7l9NwfAjl+v4vsVhsKRaLLfubqaW52Wvt6q/TeDyeXcat23Pb29vdNPeEeurCb2SmwwcPbffw9GioeV4zOjfn3gwNSEmvxDIl7cIkMpn8yibocHf3xp937VwlEAioJSUlUZfT05ey2Ww3Go3WQvfyqtm4edMPQ7aTUqkk9vX1EZ48fjxeoVCYKJVKklKpJLW1tbn38Hqohhy4p6fHtqfnxX0URaGG+vqRVZVVY41KIYhEYh+BQFA/q64OIpFIShKJpCKRSKrn1c+CYER/8aeHx7PjsNluPbweewAAgGEYZ7FY7qamJvIhswL+nigfFhROrqqqCr6bnT0LgiAcRVEkMyNzLsWW0h0cElLYX6m5ucVne0LC7xAEgYiIiJxxIcEFFBsK7+SJpA37fjkQZxSY9vZ29472juGMsrKIv7cCQGBgYEnQ2LFF+pSCQ4ILL1xMixaKRDbtLJZH6ZPS9xsaGnznL5h/aqhAAAAvo+lZdXVAc3Pzexobszs6XA2dlcJxHHR2djodOXR4m1KpJOE4DlRKJVFfZA4p7bySfjmulcnU1ldu3ri5SCKRGNxK5vf02EVPir5NIBD6AADg/v3702pqasYYQ4wWjNtwt+bIqKhMCIIABEGA5kZrflZdHWRI0draml9RXh6m+R4eEZGXlnrhS2PAaKcDTzq9dllcXIafnx+jV9xrVVhQEJuWfinSkKKjk1M7jCDo7BkzngQGBRVLJFJLJydHo2btVzYymEymV/HDohgYhtHI6KgM3QWcvukAgBf7leUMRgQEQXhoWNh9TY1QVw+AQZZeNR+43d2OKIoiIWGhD8aFBBfW19X5s1gsd0O9YLFY7svj4m6dSjq5AUVRZKSvb0VlRWXI0HnRMdOpkyfXNzc1jYBhGOvrUxPZ7A63Y0lJsw0puri4tCZs37H2aVXVuDuZWZ/s3pV4YNr06ZfHjtM/HAxKNGHH5/MpuiF4+9atuZrhXl9oq1QqolwmM9VcKykunlhRYdy+tpYZHpfr+LTqaTAAAKjVfYTsrDufODk5sSgUCk9fJ1htbZ7L45betnewZ48dN+4hlUrtqqqsCj545PDioRLzssB469YCAV9Ahf7eMwoIDCgZKAd2cnZuu5Nzb6RMJjNnlDEimpuaRnzz7boh76gAoBNNcrl8mKmpqVzj9X19fQQAAEQkEvsAeBlNCVu3/ofZwnwvIDCwJGhsUPGYgIBH1tbWfAiCgEwmM9NsumvkTaKJsHf37n36UHZ3dTkvX7lyv6+fX6Xu9WnTp1+m071qCwryPzh96o9v1Wo1USQSUnx8RlQ5uzizvv/hhyFvZhCUSpVpcHBwQXZ29qzwiPBcsgVZrEbVBJFQRHF2eXVPGwAAwsLD70MQBPz8/BjRkybdplAoPJFIZJ2akrIqPCLCYNltUKI9JZKcHK/r9Xm5uQOeEuFyufbr1q5NaWtrc8cwDIhEIqv9e/cmvpVoIhAIfYd+/fVnXz+/cplMZpGanLJq5+5Eg3MNlUrtXvnll/u3bNx0ktXW5oliGLJsxfIDxhCjdWAMw6BbN28uLCkqjoYRGJsSG3ttYmRk1mtWB0Qel+toS6V2QRAESCSSqv8PvJEDaz7AMIz7+PhUExCC2oJMFkeMj7g30P8LeFyuQ/zKL68RiQRVe3uH+8czPk5b9913CfoAvTEzt2/enH/s6LHN/v7+pXK53IzH4zmcTT7/gWbi689MXW3tKDt7+04KhcJDURTJysico1QpTT+ZM+f8UJnROtfvR37bolvdrKyoGFdeXh5iyIE5bLbL4UOHEjSZnlqthnf8tP3wW3FgU1NTeUdHx3BXV1cmhmFwZWVlaEBAwCtnvHXFwdGxg+5Jr506ZcozGo3WQiKZKGMmx9wYqokA0PGZaR9OT/9h/ffnamtqxqAoikz/6MP0xUuWHDOkyGpr82xpafbOunvXr53F8sBxHDLmHMQrYHp4PIcd//55tYenZx0AAEAQhA/kwCiGIdY2Nj1EIlFlLAiNaJOr8+fOfy2VSi1gGMZhGB4QCAAAWFpaCp48fjwxMyNj3t/z2NsDM2v27OSW5hYfJpPp1cpkehU9LJrE4XBcDSnKpDKyl5dXTW5OzkezPp5RNn/O3MJrf/01qPQBgiBcrlCY9j/e8HInLitzDquN5Xn92rXFAAAgEAiovxz8dYmhBmlutJY133zzMwAvwlUoENgKRaJBFbEhCMLt7Oy4LBaLNnz48Jfznybsurq6HHVDUKFQmMjlclNDoc3j8aiLFy26Fxsz+dna1V+nlTMYoYNdxGEYBjZu3LgnOzt7iu6zyNKlSz3+teSzu5fT05cBHECjx4x+AkEQIBAIaP9MX+NHEASB+rq6Ue4eHg0/bPxxk7u7R8Oli2krbG2p3U5OTh0G2HjlM47jUElJSVhkZOTLI74/bUs4cifrzsympibvLZs2Heew2S79e6ePGaFQaH340KEEkUhkpcmJE3fu3D8YZnD8xZHf8IiIIt2BlkCjuTKnxE65DkEQ+HTx4uNMJvM9RyenDoVCYYpjGDysX+amER6X61iYnx975VL6spCw0Psuzi5tOA4gFEXhhoYGvxEjRjwdyG8QBEHpdHpTRWVlQFBgYDkAAEAJW7f9rlQohgHoxelElVJlYmdv19nJ6XRJ2L59rSfdsx6A/56blEqlCYIgKARBWH1dnX85ozycUVYWXltbO5pEIqquXr8eqtHTNZNuO4UPH064cOHC4mNHj64CAADo7OkzaxwcHNj9Ny04nRzXSTExN93c3Fr0gTEkOI4DiURCJpPJva8DAwAAH0ydmn3s6NF4Op3e/E524nTf8/Pz3//8X/86h+P/AztxEyZMKDA1MVGmp6fPf+d/6gTg5T9M/w/yJz5x1Ra2RQAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="34" height="76" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAACIAAABMCAYAAAAIuWXoAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAL+klEQVRogcWaeVQTVxfAX0ISSEiGJYDivrCpVTZlV8GjgkIVRREUq1WxLUtdUBRr1dYqYm0BBS3EDa0LKogbCoGACMoSs0CQFm1I2JcESEiALMx8f9TkIAVKUfLdc+acmZf3Zn7vbu/OmwAEQQCCIOB8QmKU6lyhUGAqORwb1bUmDjQAAPwcExNNp5e5cblcCwRBAAaDUeZQc1ZLJBIS0JCgEAQBDQ0NU6JPnDyDIDCqlsc3mzR5cg2PxzO/knLVa7ypaYPGQAAAQCwW60EQJEIQBPB5PHMYhtEzZs78UxMQAACAUZ3weTyzstKyRVazZrFtbG2Ke3t7CXK5HIfD4eSaAEGrTijJyftxOKyMlpvzeVDgxryVnl4V3d3dRE1AAACA2mup2dmr+kdKZ0eHgUKh0NJU1KhNU1RYuLSosHDZYnf3p45OTvnW1talehhMn6YUonbWP6qq5hoYGgpZTKYji8l0YjKZTskXL66CIEikERKVahgMhtO5+LOH29raTBAEAX19fWiNJzQAAHiWmek3fvy4hqQLFw52dXVBZ+Pjj2hEE+9FDUImG7Wu9PG5A0FQJ4lEEmvjcLK2trZxGgfxWrkiLXjb9kcMBsM5h0pdxWIyndAoNKwpELWzAgCAWCzWf/Lo0QYej2fm4uqau9jd/ZnGQbhcrgWbyXKcNXsW28LSkiORSCA8Hi/FYrEKjYKEfRNy18LSgsPj8c3+ePPGRiaTaac9yHDS19dvH6uHIwgCsqlUz/Pnz4eqw+d+evqmGi7XHEEQAMMw4PN4M+RyOXaswrWltdXYz88vLSw8/FxdXd1E9Q8Z9+9v8li46F18bOzRVy9fund1dZHGCqK1tdXI1dW1qODFCzdVm/rHA/v3X2KzWAse3M/YeOTw9wmrfXzoIpFIb6ib1dfXTxktSHBwMIVKpS7t36Y+KX71anEuNcdnpDeL+zX26K6w8JtPMzP9/qsJ3d3d8we2qZ01MmLflTeVlbY4bZxsgYNDwTxr6zJPL690DAajHMzRmpuaJpqMG9dYVlq6qKiwcJmWFkax5cut50bi3EuWLMmn0Wju/dvUq+/BQ1H7DclkQbtQaMRispyYTIaTh4fHk6FAIAjqzKPleRc8z19RzmI7TJ0+7W23VEocdZSpVJN6+/a2LUFBWZwKjm1vb6+2UCg0Gk69qbdubXde4NBw986dL5VK5X+qWzw8PP5hGnWKFwoE4344fjzkTmrqdhQKhSSeSzisMttg4h8QcCmblmuFw+JkFxLPR127mhLW1dUFjUoboJ9psFicXCaX65iamtbjcDj5hAkTahsbGqZOnDSJP9hAelmZm7a2dk99ff20gvz8Fdo6Oj3uHh6ZJBJJ/FEggZs2Ju3bu/fa2z+r53R0dJCZjNcuGwIDKEMNLCosXMpispy8Vqy4d4GSvJpMJgtGA6CW/naCYRi8ra6eRc3OXtXc3Gw6bGZsbjZVKpVolS/BMPxpfCQ+Nu7o3l27b7wsKlpKJpNbIQjqHG4CbW1t41cs96yM2L3nOgAAJCYkHJbL5bjRKkQNgifguwM2BiZjsTjZsSNHE7Zv3fp0S9DmrJLi4sWDDSwpLnZ/lPnEdunyZQ8BAMDc3LySXla28KNBFHI5ztrGpmRDYADlbnqay8JFi7Ji4+M3PX70OKC9vZ08cCCeQJBWcji2fX19WlKJlJhHo/mg0ejRV/0qG1VyODabAgJoKVeuhNNycr2/2hF8v5bPn15bWzv9RcGLpQNt2tPTo/Nd1KHfXBwd610cHOtPn4qJHmnBPZiPfFChCQVC4wcZ94P4PL6ZhaUFx8zc/A2PxzM3NTWtW7R4cdZwE4JhGC2TyXTweHz3v01+2BT/7OlTPwKeIF3n738ZgiBRb08Pnl5Gd6uqfGOz0tv7jqpfHi1vZXe3lIggCKrgeYGXqr2jXWgUEhZ20tbO7lX/BwgEAqPQ0NDzMplMW9VWRqfPHwin1sjZuPgj9XV102tr+TMlEilEJOqKf6NQfAeuHY2NjZOVCgWWxWI5GhubNKPRKBgAANrb241nzpxZZWFpWdm/P4IggEqlLu+VyXRUbREREb++ra42AwM7IggCLl+8tLu/v1ykUPYoFArMUHbOzspa3dLSMn409ciweQRPwEsvJCZGdXZ2GsyeM4cl6ZJAQoHAZAgzg7rauhlxv/x6/ORPJ85w/+JaDNVvxNI/q967c3frKm8fupuTM3/9Wr9CiUSiO9SsZDIZDkEQIBaLoUsUyp5vw8JuNTU2ThytRtTOikKhgN/6dVf91q+7OpIJFL4oXAbDfVrU7GzfivKK+e4eHk9wOJxstApRg/x47Fh8fl6+t4mJSaO9vX0RFoeTb9u+LRbS0xs01VdyOHa1tfyZa9f6XYuOidmBRn/cW6EahEDQlVBpuRZSqZREL6O7lRQXu2sNUZ0BAMCmzUEXsFisvKWlZQIajYaVSiVmqGpuRNI/CmKio08JBALjkdi5uLh4kbenF/ubnV+lIQgCfjlz5rhUKiV8dNRwKjj2UomUFLxt+2Nfn8/phw4eTO7t7cUPNYGqN29sHmY+sXVd6JYDAABz586lv6bT3UarELVpdu3ZfRSNRiMAANDd3U2oKC9fMNwiRiQSxdnPstZ0dnQa1nC5Fun30rbs2Bl85qNBrl1NCReJOg3t7O1f2tjYFJuZmVUhCIIaaqDvmjW/X0hMPETLpfnkUKmrfdeuuW5nb//yo0F6enp0TUzGNRW+eLH8u6ioZCKRKL6Zmuqura09aEgWPH/u+dncua/Dd+36cbQPHxQEQWBUwMbAJBQKBUJCQ0+k3bu3FYKgjqEGlrPLHTy9PNM/BcQHINbWNqXhIaF31/uvvzxpyhTuu3fvZjfU10+bPGVKzWADXd3cqLdu3vpqgcOCAgD+Lh3fm7X03x6q7OvT6u3t1dbR0VFrWw3iutAth2xs1HLz9xtf1/L5ZhaWFhWmEybUDnWz16/prnp6UMe7t+9mAwCAUCAwsbW1LRnJ7L/YvDnl8Pffn/j59Ol9KNR7N1TFcZe4i1RVVTVXtYbIZDLccBVXT0+PTv9rGIZHvCUKwzCIPHAgJjg4mCISiUgfVGjfhoXdVsgVuKampskEAkFKIOAlZ2JjvxjLHaMHDx+uOnXq1KE1vr7pakpKcnKE+P1+iFAgNHqambl24KzH4pDL5ZjU1FR/dUNpScnCDevWF2RnZa3u6OgwGGuAgYfaNLvCwm85u7rQeNwaCyaD4dwl6YLupKW5EonErrEyzQeiIsqj0VZUlJfb9S98NLkfrw7f7KysNcUvXy1xdnGhOTg6Pp9nPa9s2vTp1RrRBuhXxddwueZGxsYt5Wy2A5PJdGIxmY6xcXFBJA19JvngBev/Keh/76IZUYM8efzYX6lUqn2mr69Pa7gyYMxAmAymU+K5hMMAACDq7DQ4HX0qRiQSGWgKBDQ1NU1EEAQoFAqt13S6884dOzK8vbxYZ+PijozlXvw/EtpCFxceAU+QWs2yKre1s3vVUF8/NSIy8tBQBdFYCaqlpcXU0NCwtbq6+jMmg+HMYjCdKisr7Qh4vDTlxu/LdHV1JRohUammrLTUlc/nz1BdtwuFZE1+gFY7aw41ZzUWg5FXcji2gf7+zynJyfsxGvwArQbR19drF4vF+gcjD1z64fhPIZZWVhVNTU2TNA7isWTJk+SkpMio7w7tmzZ92ls+j2823MBPLrk5OT68mhqz/kVQd3c3/n5aehAMwyiNrb56enrt3d09hIg9e6/X/PWX1ezP5jBsbGxLsFiMQiqREIkkkmbrkbq6uqlyuRzDZrPnX718JXxXWPhNsVgMaSyhtbS0jE84e/YIkUgShYSGniSS/q7IhAKBCQmCOjX1jxotY7LR4Xnz5pURCLrSBxkZQWQyue32rds7fz4dE73K1/eGjo5OryZAQHJS0j6Vei5SKHt37tiRcT0lJaSiosLuv3xx+GjTHIyMpOjo4Hts7WxfNdQ3TAvYGJhkYGDQrlQqtbS0tGAUCqWRygn1NDNzLUAAis1mOTAZTOfm5uZJVrOs2FgsVn78xImv9fX1h3wR/6QyUEVyuRxbzmbPP37sh1hNvt/8D3YsuLL9l9VwAAAAAElFTkSuQmCC"/></td></tr></table></span> <span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="218" height="7" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAANoAAAAHCAYAAABuvVMqAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAARj0lEQVRYhZ1XaVRT1xY+NzMIGRgSIIwhgMgUBgFpHbDO2tZ5ojytFXEAqm1tfa3aQdE6oNapWNs6VhTHVpmkIiC0KEMhQAIImARIgJuJDGS40/vR5j2Wy7a+nrXOWjf7fvvb397n7nNOwP7c3IPnv/8+++aNm+kH93+5H8dxQBDEf+fo6KgTiqKksTYcx4Eahj3TVq564MDjOA7Of38u+1pBwTtardbt61OnduA4DsbynTxx4uPSktJFY3kIggBWq5Wed+jwnudj4zgObDYb1W63U8bin8c9P69eKVh/76e7y5+3O/wunDuX9eDnn+e/LJ8jj7/D/5ndZrNRN6xff0ev03FeNo/nMc/X8u/iP4991vtMmL15yzUHj9lsdn597rwms9ns/CIfu91O3Z+be/CHy5czYRjmvkzMf/oex3GAYRhp9YqVFUNDQ14Oe96hw3t+/fXXqf9vrmq12uPOrVtpL6PjRWvxIiyCIOTcPXsPNzU2Jre3t8esW7O2aMP6jDsnj5/42OEjk8kE3509u+3smW/e/+7st1v1ej373Hff5xQXFS0hAQARotjYuoWLFl5etmL5dwAAMNDf79/e2hZrt9tpuXv2HBWLxRONRqOrzWajt7W2xpnNZlc3d3eYzqBbdVqtR29vbwgAAPj5+/fiOEHCcZyUOn36PQAA0Gq1nuKWlgSTyeQaFBT0FMdQcodUGoUgCBWCIAAAAMPDw95Lli49p9NqPZRKpZ9cLhcYDAYWAAAcOZyX+7SrK9JisTjZbDaGuKUlwWq1Og0PD3sNDw1593R3h1ksFicAALBarYy21ra4oaFBn8lTJpfhOA49e/YsRCaTBf/xwTPaWtvihmHYKzEpqQqCIGC322n9fX2BOI5Der3eDcMwktVqZYjF4niNRuNBEATQaDTcDqk0GgAAAQCAQzeGYSTZM5lQJpMJcRyH5DKZ0GAwMKUSSQyKIBSCIIDFYnHq6uiMdndzgwnwv4FhGPlZ77NQs9k8TtLeLsJxHIJhmCeRSGJwHIdwHCdLJZIYnU7njiAIFUEQantbW9zQ4KD3H5o8pVJptEN3f19fQH9ff9DIyAibIAiAYRilvb1dNKLXsxEEoUIkCJ87b951qUQSg2EYBcdxkp+/f69hZIRjsVicLBaLk0qp8nN8WOKWlolcHk+5dNmy7xkMhqWttTUORVHK6Oio89OnT8PVMMxVKpW+BEGQnnY9DVepVL4EQQCFXC6QtLeLMAwjoyhKlkqkMXq9nuOohbilJcFut9MIggByuVwwMDAQYDAY2ARBQGw2W2u32RhardYdAADkMpnQ39+/B8dxqKe7O2xgYMCPIH6v4sjICGegv9+/T6EI0uv17mq1mjswMOBPEATQarWeU6ZNK0EQhNLW2hoLDw97wTDspdNq3QmCADAM8wiCAP39/QEOrTiOk7o6OyNgGOY51nfsuF9WtigiMuK32Li4OqPBwFq77u2v8r85s3BLdtY+hyYmk6lfsmzZ+Xcy1ucV3bu3kslk6te8vfb4jcLCd0gAAqCkuGTZxowNdwICA7urq6rmVDyoeB3FUIrsmSwEQRAqBACBoRjl8sVLm9kcjmZrdnYBAADAw8PearWad6Pw+rrqyqq5Dn1ms9n11MmTOxUKRfCRw3l7ORw3dVNjYwoEIEIsFk8cHBz0/WzX7lMOgbWPamYqlQMBPT094YcOHNivUir9P9u9+6Tdbqe1tbbGj3NxMfb39wceOXQ4F8Nw8r69e490SKUxp06c3Nmn6As+cjhvr0at9tz1ySf5PC/eQElR8TKGk5Pl0127TlPIZHTfnr1HVUql32e7d59y93Afqqx4uIDBYFj/iE9kb8m6juM4ec/nnx9D7Hb6pszM254eHkOVFRXzC65cyVQoFIKyktIlep3OzVF4giDAjcLCdVQa1X70cN5es9ns2tTYmHLpwsVstVrN3Zebm2cwGNgfbHvvkjffRzE8DHs7/P5oVvyj7dvPPaqqnlNbUzvj4oUL2f19fUH3fvpp1eDgoG9OVtZVFoulfS/n3SsGg4GdtWnzTTaHoykvL19488aNtZ0dHVEoglBvFF5fZzIamV/u//KQWqPmfrJjx1mbzcbYmpNzxd3dHU5Pe+uByWhilpfdXySXy4UymTykuKhoGTw87D156tRSmVwuLL9fvtBisThfunAhy5Ff+f3yNyMjI5t+a2pKKS0pWcJisXSHDxzcj2EY5bOdu07LZLKQQZXK7/1t2y7R6TRb9qbN15saG1OkUmnM4OAQH4Zhr0937jrNZDH1uz7++IxUIhHdunFj7eioZVzR3bsrvjp69HMYhr1LiouXNjU2pdjtdprRaGQZjSZm1qbNN3EcJ+t0Wg8ul6vasf3Dc1QqFXnv3a1XMAwjEwQBMBSl7Ppk55nR0VGXd9asLe5TKAQfbHvvEgAAHM3L22M2m13f37rtMpfHUzU3NyfVP3kypaamdqZGo/G8cO5cTktzc1JtTc3MQdWgn1ar9dj9yc6vXZlM/ac7d552bDZjR3fX0wgvL69+AACg0em2awVXM3Kysq51P+0Od2A4HI6WyWTqSopLlq5+K+1rR8MiCEolQQAQs2bPur19x0c7UBSlxCck1Dx5/HjqzRs33g4MCnzq4uJi9OHzFa5MV4MgOLjzzq1b6TabjQEAAFwuVxkSGto+KSWloqWlJREAQAAAAINOtwICAD6fL3dydjLvy917JCo6uh5AgIgRiR5HRET85jixAABA0t4eG5+QUNvb2xv6Vnr6aTqdbo2Kjm7Q6/QePB5vwN/fv+daQUGGHbHTSoqKlm97//2dknZJbMbGzIM0Os0qihU9Li8vX7hm7drjEABEQGBgd/fT7nCpRCL6Jv/Mh+vWr88rKytbnLlx4wEIgoggQVAnmUxGIQgCMAx7jx8/XoyiKKW/rz+ISqPZ5i9YcO1I3pG9r82ceffbb85+8OPt2+k+fB8Fi8XSjW2WpOTkyju3bqfDMOxFEATkymTpkyclPwwNDWvXarWeGrWaFxgU1OXu7g778H0UjtMQgiBgsVjGQRBEzJw96/aKVSvPXr54ccudW7fTBYLgzlGz2SVh4sQaTy5XZTSbmK6uriMrV686s/fzL469uXDhD5cvXtwSn5BQy2AwLFab1UnSLhGtWbvmuI+3d19MbGxdq1ic8PobbxSw2WwNg8GwMFlM/cOKivmr01bnczhsDZ3OsNwvu78oKSmxKjQ0tF2hkAvu3Lr9r4yNmQchCAIEQUAtzc3J4RMmNB8/duyz1OnTi5gsls5oMrnq9Xq3WXPm3HLEHxkZ4ZzJz//ok927toVPmNB85fIPG93d3eD7pWWLrDar05mv8z96b/v2j/fu2XO0o6Mz6pfa2hnTUqcXd3Z0RsXHx9f29/UHCQRBnY/r6qalr/nXCWGIUEKn06x2u50eEhrW1tXZFTk0NOR9Jj//o+0ffbiDTCZjEASB+if1k1elrc5nsznq6TNm3I2Kjm4IDAx8ShAEZLVYnX18fBTz5s+//tnu3aemTJ1a8uTx4ylR0VENNdXVs+PjE34JnzChubSkdLGLq8vI47q6aWqNmnfq+Ild2Vu3fu5Yp7HNhqAIjUwmowAAIBKJHh8/dXL5gUOH3t69c+dpR0MRBAEa6usnGw0G9uIlSy44fCEIwkkoilJtdjudy+Wqvjp69Iuurq7I3C/3Z/j7B/Q0NTamUKlUu1wmC6l/8mRyTXX1rIWLFl/CMJz8+8k16mK1Wp2UyoGAqOioegzDKCiKUDEMJ6MYSlEqlX5pb711etXq1fk3rl9fh6IoFUEQGophZAzDKAAAgOM4JJPJQigUCtLY0PBqjEj0uKG+/tXU1NRihUIuCBIEdUml0hgUxaiZmzYdmLdgfqGTk5NFLG5J8PLy6q+urJo7ZerUEq1G6wFBEFF4rXB9yiuvPEBRhDZj1qw7m7K25AKCgHRarQeOE9C1goINU6dOK3UUEoZhr5Cw0LaSoqJlwpAQycDAQMDsOXNueXt79ZlMJld/f7/erJycL7g8nhJA0H8rj2EYedu7W68sWbr0vKenpwpFUYodsdPtdjsdJ3ASgiA0OoNhaRWLJw4PDXv1KfqCHDkTBAF0Wq3HpFdSHpDJZBzDMLJQGCLNejfnCzabrTGZTK50Gt1aXVk519vbp89oNLKio6PrkyclV6rVah6JRMYBQYAL58/nzJ037/rP5eVvCgSCzocPH86flppaDA/D3lQq1V5SVLxMFBtbZ7VaGUaDgU2lUu1XC65mJCUlVldVVs7luLmpaTSaraW5OVkUK6rjcDgaAACwWa1OTKar3tnZ2YTjBEQmk9HCq9fWr1q9+pv7paWLk1MmPYQgCBiNRtay5cu/27Rlyz6Gk9NoY0PDq8dOHF9976e7K81ms8uKlSvPvr3u7WMMOsMKCAA2b9m8LyUl5QGAAEGhUpHenp7xtTWPZvrw+Yr7pWWL+b6+8uqqqjmr0tLyf639ZXpSclKVyWxivrHwzStbsrJyXVxdDY76VT6smB8aFtZa8eDnNxImJtS0tbXFxcSK6ux2O93L26tfLpcLo2Oin4SFjW/t7ekJ7+nuCaeQKUhh4fV3hCFCSVNj46QTp06uKCstXTJqHnVZuHDR5Q0bMw/SqDTb81dHgiAAlUq1IwhCIwgC/Hj7zlsqlcrPZDIxvb29+40GA7Po3r3lGo3G8/at2+miWFHdt9+c/eB/txcAyP/+978ZKILQlEqlf0RkZBOfz1c8qq6eHSQI6kqeNKkyIjKyqa21NeHVyZPv4zhOcnZ2Gg2PmNDC4XDUYWFh7S0tzUkCgaAredKkh3qdzp3NZmudxzmbuFzuoDA4WNpY3zCZIAjSkqVLz+v0encWi6VzYjAsnlyeKkgQ1IUgCJXN4Wj5fL6Cx+Mp+Xy+gkQi4RCJRISFhbUNDg76xsbG1qW88kpF1cPKuSGhIRIOh6PmcrkqXz8/GYVCRUkkCE9KTq4Wi8UJM2bMuEulUu2i2Ng6s8nENBgM7OTk5KoJkZG/Nf/WnDxj5swfIRJE+Pj4KCAIAiwWS6tSKv1fnTLlvpsbR+3h4TFcXVk5Z2Ji4iOhUCgNDw9vaW9ri586bVqJYzf9YxIJExNqOju7ImfOnnXHMDLihiIIlUKhoAw63eLN5/dFTJjQ7O8f0KtUDgRMnjL5/ujoqAuPx1NBEARQDCNHRUY2jhs3zsxgMCzBwcEdkvb2uNTpqUVcHk+lUCgEiYmJj7hcrsrT03OopqZmZrBQ2DEhIuK3pOTkqqqqqrlpaWn5bu7uMJPF0gcHB3diGEYmcJw0MSnxkVTaIZoybWoZnU63+vr5ykWxorqG+oZXMzZsyBvn4mLk8XgqLo+ntNlsTiajiTV/wYJCx04+NDjoY7cj9Ni4uLrpr02/9+DBgzdSU1OLg4VCKZlMxoKFQimFQkF9fHwUcplcaLfZnKKioxv7+voEHR0d0Wnp6V8nJiU+am5uTuZwONqAwMDu1OnTi2tqambFJcTXcjgcjbPzOBObzdLGT5xY6+bmpvb19ZPJZbKQwMDAnsSkpCoUQykkEgmPT0ioHRoc5JvNZteYmJgnJBIJAAAAm8PRhoWFtZLIZDxs/HgxjmEUMpmCubu7wzQ63ebL58ufPH48LSo6uiEqOrpBKBR2mEwmZsorKRWurq4jOp3Oo621NT4tPf3rGJHoSW9vz3gKlYqMDx8vdmzCjoaDIAjotDoPrVbrOSEiooXn5dX/S23ta1qNhpuxMfPQ79dDhE6hUNBxLi7GkZERNy8vr4GAgIAeAAAoKSpeDuE4Dl7052/sFWnsMfq8iLHPL/r9PN/z/v/E/iLOf+ozNq8/43gR51/V4GU0Osaf8f4Z54v0vmzuY31tNhv98MGD+9zc3NQZmZkHKRQKBgAAUqk0+uqVgg3Z7+Z84eHhMfz/5PZXtfwz/It8/y7mi3j/StOfre3zWv8qBxzHSV/m7js8d/6863Hx8b/+lQYHh8FgYN/96adVfD5f/h8fdGJmZ9AjjwAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="154" height="7" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAJoAAAAHCAYAAADwB1SKAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAMEUlEQVRYhe1XaVRUV7Y+t0aKKqqgqKImKFDRKAUyiExxCHmRmGG1A0LyOs/ZDJrgQ9KtJh1tRRMcMmhMzHtRAji0iXZHOlESEFA6JjIXUCACUkXVrXmgBqiBO53+EauXa73kdd7rfv/eXuv7cc7d++zv22fvu+4FVYffPtbS3PwMhBBACIHX4xE8X1LaFl7/d6AoCkxNTfEghKBPrc5paW5+lqIocPLEiX1nP/20wuV0iv7eGTdbWp8+duRI1S/J90sQ5vP38PGpU28Gg8GIn9OjGRjIampsXPWP8nE4HHHrX3jhxv+GazAY5JQWF3+H4zjjf6rv59DT3ZNfV1v72sXz519+eD8UCrExDGP+XBxBELS3Dx1+t6ur69HRkZGUzRs2Nry0dVv9++++dzDso9Vq53586qM3qs+c2fX5pUvbvF6voPazmrKGa9fXgSPvvHO0T63OoSgKTLpcsYOawYytmzZfgxACkiSRe8PDqXa7XUKSJDI2OrpgenqaNzw8nEaSJDIxMTHn9fJddSaTKV6n080xm82KyclJ4Utbt9WbjMaEiYmJ2QG/P9JmtcpsNps0TAjHcbpmQJOFomji+P37j1S9/fYxnVab7PV6BRBCgGEY4+7QUPrk5GQsjuOM0R/zckfu3VORJElDUTRROz4+l6IoQFEUMOj1s4YGB9NnZmaYm9av/1av18/CMIzpdrtjBjWaTIIgaG63O8aIokojalRazGZFT09PHkEQtFAoxOrv6882m80KI4omlpftvGgyGhP0ExOzTSZTPEVRwOfz8fvU6sUejycax3GGZkCTaTAYkh5uJovFotBptclejyc6FAqx+/v7swN+fySEELy0ddufw7qG795NczmdIoqiwJaNGxv0ev2sYDAY4Z+e5vb39WfPzMywHjRU1EB//6KXt714FcMwRngQNm/Y+M3DMepedY7b7Y55uLaDg4MZJpMpgaIo4LA74sbGxua7XK5YiqLAyy++eNWg188iSRIx6PVJWq02maIocGDf/lM93d35BoMhcWpqiuf3+yMtFov8by+E1tanLpw7tx1CCHp7e/NuNDb9lyGcdLlivV6vgCAI+q+fe+5mmPOWjZuu0wBAAAAAjI6MpNbW1O6USiUmr9cjhBCCQwcOnuTxeL5TJ0/uNxqNSdVnqytaW1qe/Utb28qvv/rq16FgkAMQBCAAgLuDQ1k3W1qfxXGchSAIZDKZ+N7f7q5BaDSqqbFpjcVsVoYJvbFnT7VEKjE1N91YBQACx0bHUkiSope/VvY5hBD84cKF7cLYWMfr5bvO02g08r3jx9/p7upeqhnQZNdfrX8BQAjOfnrmNzqtdt6F8xd26HS6eUbUOGtsbEwFIUAQAIDBYJj92ZmzFVF8vmfv7j2fAQiR7S+/ctVqtcRPTEzM/fjUqbdIkqTv/e3uGplchvap+/JCoRAHIAAABAHDw8PpzTdurLZYLAknP/jggEQiNTc1Nq7Zu3t3tThObB3o718c1uN0OiV7d++uRlF0tgFFZ/3+rX2nZTIZWlFefhFCCAACIIQQ/OHixVdihELn67sqzmMYxiZJio4AAKanpvhHqqqOS6VSU0V5+QWXyyU+WnXkqCI+fmJyclIMIUQeNCqbpEgaAgDw+XzRlQcPfqhUJmh/U1Fx3uPxxEAIweHKyhMikcjWp+7Lbb5xY9WtWzeftpjNyv/85JO9GIaxIQURFpsdOlpVdQzDMPbxo0ePBAIBLmpEk8RisXWgrz/36pdfbvD7/VGffvIfe8IadVrdPEV8/ASEEDCZzJkv//SnDWWvvvbFyL17aWGf6JgY1/j9+wvKy3ZeOnjo0A4IIQAAAILAmTTwwDo7O5enqFL6YkUiR3R0jAtBENDb21vwl7a2p5RKpZYkSUZkZKQ/MyvrTmpqao/X640RCKLdPB7PJ5PLjRGciAAEkMbj8XxcLndaHBdnXbVm9YXvb99+wuvzRi9MT+9EEAR4PV5hIBDgisVi26Ytmz9EEADnzps3NCd5zgiLzQ4BAMAj8+drrly+vGVqakpAo9Egh8MJ5OTmtBWXrKvLy8+7de3rr/8VRdHZgWCQd6u19ZmcnJy2opVP1qtUqj4Oh+NPUCp16t7efIfDIfv+u++K0jPSOyK53OmkpKSxRdnZP+Tl599is9gzEEJa0conr762fccfxWKRVSAQuLlcnk8ul6McDicAIUQ62tsfe2T+fI1UJjWVlJbWrC0urivb8eoVDocTQBAEIAgCuJGR08nJyXeXLlvWxGazQyaTKbG5qWl12sKFXQRBMJEHNU5JSem78sUXWz0ej5DNZs+EuY6OjqY6HU5JS/ONXy1cmN7Vp1bnzZkze0QoFLpEYpEVAIAgCAIexAQSlErd6MhImlKZOC6MjXUmJibeR1F0NoIg4MmVK798Y/ee6sLHC6//8cqVzWuLi89Nulzi7MWLb1vM5oS58+YN4TjO6rjTXljzWc2ukpLSGgzD2PHx8RMJSqUuRZXSZ7fZ5A3XrpWWv16xP6yRIAgWg8EgEAQBKpVK/dEnp9cde/f4pv1v7Tsd9kEQBKSmpXUfPFS548D+33/00D6k4TjOJAiCKZFITJoBTbbVYlE4nA4JRVFIFD/Ku2TZssaly5c3SqVSI0EQDJIgGARBMgicYNLpdMLldErsdruUJEkGQRAMAseZOI4zIYTgV6tWXTz5/geVuXl5bQjyY7m5PK7PZrMpbDab7P7Y2ALixzgmhBDMYDMRTodTcuXy5S2lpaXVNBqNpCgKIQiCQRAEEwAAKg8c+HDtunW1ykTlOI7hzPiEBF1nZ+dynU431+/3c4OhYKTVYlGIYkV2Lo/ne6KoqD43N7ctfMZD3xwMkiAYXC53qrq25um6mtp/p9HpxKTLFWe32WQk8aMeuVxu0AwMZNvtdqkRRRMJgmDUnT9XdOXy5a3hIQ1rAAAAoVDoYLKYM08UFdU/VljYQKfTCQzD2D6fL/pcXV1Z6fPPn2WxmBhFUQiCIFCv18/m8Xg+dkREcEVR0dVly5d9KxaLrcN3h9PtNpvMYbPLcRxngr8ZAlGDYRafz3cb9Po5GIaxnA6nNCkpacxiNsdLJBLzEytW/Hmgvz+HwAmm1WqVf37p0kuZWVl3ujq7li3KXvR9MBiMzC8oaCnbubOSHy2YHBoczJLJ5OjdoaEMRXy8rqO947HEpKT7fD7fG87KYDIwDMNYAADQ+O23a01GU6Lf74+Kk0jMbrdb2HD9+ro7P/xQODoyksZgMnEulzsFHjL6m2++wRYIBO78goKbwUCAh9AQmJGR2cFisbBVq1dfbLt16ymZVGqUSCRmkiQZXB5vikGnk1FRUd75C+ZruDzuFA2hUWw2e4bP53voDAYpFottcoXCwOFwglarNX5tcXFduNHodDqVm5t7q/1Oe2GKSqWenp4WCAQCd3R09KRIJLLL5XKDSCS2YzjOysnN+Y5Gp5MxQqGLxWJhQqHQmZqa2qPRaBb/y4oVX1GQoq1Zu+ZCf39/Li8qyqdQKPQqlUo9Pj4+/7HHC7+JiGCH7t27tzAzK6vd6XDKRGKxVS6XGyGECJfLneZERgZ8Xl/0oEaTvXHz5pNCodDF5/M9EACEzWbPRPH53vz8/JscDieo103MXZie3u10OiXd3d1L/m39+tNRUVE+AABwOBxSPp/vTUxMvM/lcv0qlaqvo729UJWW1hvwB3jiOLFVJpcbZVIpGggGeQUFBa0MBoN4dOmS5kGNZnF+QUGrQqHQq9Xq/PSMjM4EpVIbyY2c9vmmoh9duqSZJEmGUCh0AgBARkZGh0ajyX4QY/j+9u0V6zds+FgoFLooiqJ1dXYuU8THT+Tm5bUlz00edk9OipcuX97IYjLx+vqr60uee65aLpejTBYTN5vNyty8vDaFXG4wGtFZ6ZmZHYFAICoYCHLXlZTUhu8MAAB8Xl+0QT+RnJGZ2SmOi7PcufPD4w67XfbKju1VAABA4DgrRaVSD2kGF2nHxxe8WlZ2mMFgEBBC8M31hpJ/yp/eT6G3pydv3+9+d3pgYGDR/1WO/8cvxzcNDWtPvP/BAYqifvI5RVGg8sCBE2fPnNn1Uz4kSSKHKw+919nRseSX5vR6vYLz585tb2lufuavyX+R9hgf5N4AAAAASUVORK5CYIIA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="163" height="7" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAKMAAAAHCAYAAABk4f14AAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAANZ0lEQVRYha1XeVQUV9Z/Vb0X9AbdDXQLYogg0CwCChpAEDMjCjrJOTqJEWNcYpwxuMRETRwno6LjOom7fLh9RqJRZqIkriiYCYo0KAIt+05LN3Q3vVd3ddV784dyDuPRJN853z3nnap6797f/b1777vnFdhZULD71s2buRBCgBACNptN9M68+XdHvl81IIQAQgjsdrsQQgg6OzrGny/+dhmEEBQeO77+23Pnlnd2do5/EQdCCAq2btvX3NSk/q0+Xpx7le6+PXu2NTY0TByx+zX8lw2XyyWYm5OrcTocPiO4ZpPJf25OroaiKPZvwRzReZnu6DmbzSbMyc5+5Ha7eS+u/V9j4/F4uEWFhesghMBms4l+idfo4fF4OBRFcSCE4Hxx8bLe3t7Q37KnF7lCCIHH4+EUbN++t+5R3aS6R48mL3l/8Y/Llyy9fPzo0c9G5wRCCI4ePrJB26iNs1gskpNFJ1Zf+/Hq2ziGYcjfXzYIAABWq1Xa398fKhQKrQAAACHE2tvaJgwODgYihEBXZ2e40+n0bWlpiUYIYSaTSZH/51UXBgYGgvkCAZk8JaWCoijejevX307PyLjGZrO9DodDaDab/fV6vRIhBDAMAy6Xy0cml+v7+vrGPd8M1tHeETE4OBhos9nENptNrNPpQnT9urEul8sHQoi1tbZGGY1GBUmSPkajUaHX65WdnZ3hpMtFkCRJNDc3x1otVr/XwsKaHQ6H8IlWO9HjdgsAAAAhBGiaZre1tUWaTCY5wzB4d1fX6yRJClqaW9QQQhwhBBx2h7C7qyucz+eRCDwTDMMATdOcScmTf+ru7g73er1chBBwu938pqamWLPZ7E/TNOupThf8jHN/CEIIe4bdHGM0GhU0TbO6u7tfd7lcPk1NTXEQQkyn04U81T0dGx2tfsjlcj1ut5vf9ORJHEVRXI/Hw9PpdGMhhJjRaJTTNM1yu918rVYbb7fbRc+pAZIkCW1j40Sn0+lrMBiUuXPnFtvtdvHmTZ8ff6p7GqzX65Uul4uAEOIWi0UKAAAOh0PY0tysNjzPx66dO/dUV1enWSwWvwmRkfVKpbKXYRhWa0tLtMVikSKEQHd3dxhJkj5NTU2xCCHsWb7aI3t7e8eNxAjDMFB65cqCxMTEyrj4OI3VapV++NGK3YUniuYuX7Fi94gOAADUaDSpD2trpzqdDpFYLLYsXvLB1xe/+24pDgCGMAyAjvb2yMKjxz6Ty+V6s9ksAwCA3X/ftYvL5VGnT5xc097eHnnxu++WXP7++/ce1T6ceurEyTVukiSek8O7u7rHny/+9kOGYVgIQQwDGNixbft+hqY5Txq1CbU1NakAAOD1ejlVVVUZ/X19r23e9HkhwzCsrV9+eYDD5VAHv/56y7DZLCu5ePEDl8vl8+n69WcoiuJ9vnFjkUAgcO3Ytn0/SZKC9ra2qH279+zo6e5+va+vb9yeXbt3CPh8V0NDfZKbJIkN6z89LRAIXM3NzbEIPSurf+zbt83Hx8exfOnSUoqieCeKTqy7W14xS9vYkHDl8uUFAwMDwV/9Y/9WmVyut9nskpGEI4RAT09PmMvp9B0aHAw8c+p0/tDQUOC+PXt2+BCEY3Fe3k2bzSZ98OBBRkN9fVLxueKV+gH9mCOHDn9BEITzw6VLSzEMQ19s3FR488aNP1TcuTP7ZFHRuoGnT0Me19VNTs+Ydq2rszP87Jkzq0RisWXThg1FNE1zPl33yRkEIb5q5Z9K7Ha7eG1+frG/n9+QtqEhASEEvF4vd8vmzUf9/PyG2tvbI88XF68wGU2Kh7W1U1OmTikHAGFnz/zvqs6Ozgm1NTVT7/1cOaOttTX6wvnzy0RisWXLX7YcoSiK11DfkDRGperBMQwdP3psA4II37RhQ5FEIjF/9sn6006n0/fvBTv2lt28Nefbc8UrtI3ahP179xaQJEncq6zMGumOAADQ2tISExAQ8BQAADgcrufc2W9WrslfXdzb0xM2oud2uwWa6ur0ScmTfxopbAAAoCiKhz8vVqCp1qRFRUc/kslkg/7+fkMAAHD/XmVWeXn5LJFYbKG9Xq6vj69t0qRJ/46OUdeazWa5UCSyCAiBU6VS9QgIgRMAhAkEAhePx3cHBgX2L1yUd/jy95ffa2xsSJyZnX0JwzDQ3dU1Pi097WZ4REQDi8Viuru6wr1emhscHNzldDhFqjFjehYsXHj00NcHthw8fGiewWBQicVis1Kl6iFJkhCJRNYnWm38x6vzt2ZOn3619PKVBavyP96G4ziMiY3TiCWS4SClsvfG9etvx8XHP3h+GrFZs3Mu/LOk5H2vh+IBAIBIJLRMmTrlTlx8fLXZZJI3PXkSN2ly8l25XG4QiUXDYJSU3bo19+PVq/8GIWTFJ0ysOnPqVP7SZcv28fh8MjklpUIqlRqj1era+/fuZa1b/8nm48eObnwvb+FRLo/nzsjMvEp7vVzK4+Hn5OZeWLxkyVdlt8rmJCQmVup0utCY2Nja/fv2b8+ZM+e8RCIx2Wx2iZskBdOzpv/goSieVCo1SiQSc2xcvOZ/Cgs/nZSc/BOGYYDNZnsDAgKeXjh/frlara5tqG9IUqqUvVX372empKSUBwYF9WkbGxJDQ0PbbpeVzXk9fPyTvXv27MjJybngsNtFmdMzf8AAQOqYmNqxoaEdNrtdnJiUWHm7rGxO+rRp1+UKhd7tJgnIMGyKonizcmZftFktUqVK2ZM7Z07xzoIde2e8+eaV0R3PS3m5LDabBgCAlCkpFV8dPPDutoLtH23+/IvjI7E8fPDQZrfbLbhfeS/r1MmTa1paWmIAAADHcYjTNMOmaZotk8sMWm1jwuDgYOCQ0RiAEMKkUqlxetb0H34/c2ZJyNixHTRDs2mGYUMIWQxDs3EcZ2xWm9RkNAYgCHGaptkMw7AYhmEBAEBySsrdf5WUvB8QEKjDcRwihEBrS6s6a8aMK+1tbVExsbEaknQTBCFwajSaNKPRGMAwDOuvm/9yJH/tmi/v/Vz5psvp9CUIwvGgqirDbreL2Ww2XaOpSQsMCuoHAACT2SR3Op3Cb86e/dP0rOmlj+vqJn22ccNGrVY7kaIoHkIIDA8P+xds3frVO+++W8jj89wIIczr9XIZCFkMw7C8Xi9XJpMbqh9UZRgMhiCH3S5GCGHPryp4jUaTJpFIzD9cKX0nLCysyWQ0BjicTuGZU6dXZ82YUdrb2xt26MCBLR+tXLlTU12dNjQ0FOhwOISFx45tyMzKKnU4ncKEpMRKFotFMwzDIgiBq7enJ+x2WVmuVCodsttsEg6H47lbXjErb1He4dqa2jciIiY0lFy6tDg5OfluQ3190sJFeYeGzcMys9ksBwCAB1VVGavy87c1NjQmmk1mOYZjUCgUWusfP56MAMCMRmMAAyHLZDYp7pTdzlWpVN2ky+XjcpE+Rw4d/iIqKqqutbVNHRIS3FH/+HHS7bKyOeqYmFqrzSoRCUUWg16vHD8+XMvhcj0hY0M6cBxnXCTpIxKJLBBC1p8/XrW96v79zJGu+Kwbcija6+UAAMA/L5W8bzab5W6SJAICA3Qmk0lxt6Iie936TzavXrv2r4lJiZUL8/IOT5gwoX7EnrVu3VqJUCiyvZGaWma1WqW018uNi4urZuEsOPett765eePGWyKRyBIcEtJlGbbIBAKBi4XjUCQUWSdERtYr5Aq91WqT8gV8UiKRDPv6+NhlMrkhMDConyAIl9FoUixclHcEx3GEYRjw0l5ObGysBkGECwR8MjEpsXJocDAoPDyiMTAosF8mkw1iOA7NJrPCz99/aGJCwv3+vr7XotXqhyqlqjd0XGi7RCoxjxs3rg3DMBATE6vRVFenZ82YUUp5KD6fL3BX3CmfPW/+/FMymcyAYRjg8/kuuUI+MGgYVL6RmlbGwnHI5nC8CCKcJF2+BEE4JidP/rfd7hB73G5BbFychiAIh1QqNTMMww4eM6YrdNy4NgQQJpFIzekZGddqqjXp0zIzrpIkSVitVj+VakzPgH4gODEp6efU1NSyR7W1U6dlZFzzuN2Ev5/fUFRUVJ1ILLZyuVyKIAgnj88n1THqWtWYMb0zZ2Vfunb16vzI6Ki6xKSkSpVK2fuw9uEbGRmZ1yiK4skVCn35nTu5M7OzS0JDQ9sxDAN2m01ccad89rw/zj+pVCl7BQKBKzgkpCsiIqJB168LVavVj4RCodWHIJzxCROr5AqFPjkl5W5Lc0tManraLR6f7w6PCG9sa21Tx8XHV3O5XA9BEM70adOu19U9mmIZtvgv+mDxQafTKYqMiqoTiUQWFs6CCoVcX6PRpNE0zZ6ZnV3CYrHQyL+AwWBQUh6KPz58/BN/mf/QnbLbuUNDQ0ErVq7cBSFkuUmSCAwK0mEYhmw2m8TX19euUqn6AADg6o8/zsNGV/bIHWmk7b74PiIYhv3X2sukp6cnrKiwcH1qWvrN3/3+d/8asRvtZzTeq2TEz+jnaJuX8XgV9otYL7N5Gcdf8vVrHH4tVi+L8ati/mtcf4uP/y95GSZFUZydBTv2zX3rD9/Ex8dXv0z/RTur1SopvXxlQUBggO4/3hmS3SfS0xYAAAAASUVORK5CYIIA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="185" height="7" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAALkAAAAHCAYAAABUbexZAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAOYklEQVRYhe1WeVCT57p/3+TLQhYSCQkoqwjIIlsIWFAUerqduqFVa3ta7XLbaj1urbWWWm21nqrdrNZdirai1qW1agHBrcUlSIgBAkGWJEJIgED2jXz53vf+UbFMZ+7t7cyZuTN37m/m+eN53mdfvvnAvz7e+mnZN2Urzp4+s3jHtu3/whiD0eTxeIICgQANYwy++OzzzX98/zNyuVzc/+6dJEm61+tlBQIB2vJly07pdboJfzXGrp1ffTCapygKLl+67LShxxCNMQYIIbBvz571lRUV80brOR0O/rdHjy7/6dy550bLD+4/sPZ4eflrbZq2SX81lz+j998r2d+gUOT9Ue50OvkvPv+Pmn93PLvdLvh3+e0zmcZ9f+LEqwihP53raPKO2qE9X3/9HkmSxF+JGwgE6Fu3bPlMUV+f36bRTHp58ZKK11959acvP//8oxEdh90RvOSFF6tef+XVn9a/s+6w3WYTlJV+s7Li54pnwCdbt+5oVKlyKIqCWq02ASEEent7ozStrWl+v5/x7tp3Spsbm6RWiyVEpVLlYIyBXqeb4HQ6+W1tbZMCgQBd26VNcLvdHIQQ8Pl8zNaWlgy3280JBAK0l15cXGUwGKJIkqTbbDZha2tr+kjBGGNQVVk5d/++feuGBodCt275+LOO9vbk9nv3UiiKggghYLfZhK0tv9sghIBOq413Op08jUaTZjabJV1dXQkURUGdVhuv7epKQAiB5cuWnfL7/URPd09MX1/f2HVr15aO2Pf09MS0aTRpJEnSEULglcVLKhBCDw/kheeevzxoHhSP+Ozq7ExECAHL0FBIX1/fuO773bE2m034sMEOR3CLWp0ZCAToCKERPoOiKNoI39zUJHU6nfz9e/etq5PXFdxra0sd3QeXy8XdUFKyV6vVJrjdbi7GGHi9XnZra2u62WyWYIyByWiM6O3tjTL09EQjhIDb7eZoWjVpQ0NDoRRFQW1XV4LL5eK2tbWlIoSAwWCIam9vT95QUrLvwWLyWltaMkiSpHvcbo7RaIzAGIPBwd9qdTqd/ObmZqnL5eKN5GWz2YTq5uYsr9fL7ursnDhoHhR3dXYlflDy/t7BwUFxr8EQ5fV62R6Ph+10OvkIITBoNot1Ol281WIJoSgKLl+27NR9/f3xQ4ODoRqNZhLGGAwPDzNbWloyvF4v2+/3M7Rd2gSX08nT6XTxI7MYocs1NTOPl5e/jjEGivr6KVcuX575x0OwDFlEhw4cWDtahhACryx56WcaABDXVFcXv/nG0h9iY2M7rl29OvOX69f/7nK7g/V6fbzf72cGqAAD0mhox7bt2zHG4PSpU6+eOXX65fo7dwreX7/+oNvt4q9d89Z3FEXRy787tpzL4znWrnnrO5/Px0EI0ahAgKHX6RLLSkvXsNlsz4aSkoMPr9zr5SIK0SlE0SEEWKVSTa799dcnfzz7w+Ke7p64w4cOvc3lclwl764/jDEGAADw9a5dG6sqK+erm9XSutvywgaFYur3J06+ZjQaoxtVqsnDw8NsNovt7e7unnDyxIk3uvX348eOHWfAGIPKior5d+R1061Wq6jPZIoCAAAMMKQoisAYA5/PF0Sj0RCFKPrnn3621ePx8FQq1SPfHC5dY7VaxW+tWn1Mr9cndN+/PwFjDPr6+sbt2b17g0AotKx7e+2Rjvb21Dq5vFCn000sKy1dbejpGb9n9+4NwjFjhiorKuZDCEBToypXrVZnHz506OFQVHfv5jnsjjF6nS5h/959681mc9iObdu2i0ND+5a/sfSs3+9nXrx48VmlQpF/pKxsVXd394Svd+3aKBKFmP+57M0zEEL85edfbLlcUzOnRa3OPrj/wLvGXmPML9euPy3Nzr6lbFDmHz9WvjRYILBu+uCDvQBC/OHGjXswxmBDyfv7IYR486YPd4WEhJjr79QXPOgFe8e2bdtZLJavRa2WHjxw4B0yQDKuX7s6IytbehshRPvyiy+2OOz2MWdPn3mlUaXKrb50ae7169ef1mm1Ew8eOLDO6/Fwfb7hIAAw7O/vH3f29JmXTSZT5I5t27ZJJBLTe+veLaXRaNTHmzfvVCgUUz/auGk3Qog2ell1Ol1iZGSkHmMMCAbDf/b0mZdWr1x5vLOzM2lEh0anUTdqax9f+c8VJ+W35dNHdoUkSSYNQgCKHn304qo1qz+kKIqQ5eTUXrtydWbNpUvFsbGxnTwezxkRGakXCAQ2JoMxDCEEXC7PmZGZWZeenl4fGR2tm5SWpqQoioAQ4oSEhJbz5879w+fzcrhcrovD4bijY2K0DYqGKSajKeqXa9efTkyc2AwhBBBCIBAILSGiELNYLO6HAGKZTHYjLT1dYbPZRHfq6qabjKaoq1euzpyYlNQEIQQAAODxeHlz5837dv6C+Uc1mtaMbJnsZsG0guqvdu78KGfy5F9Vd+/meb1ebunBQ2+//c7aEgwwZDAIP4QQ5OXnX7144cKiG7U3Hg8fO9YAIQQEwfA/yB9wOBwPh8NxSySSPpVSmZeSmqrKy8u72tTYmMvlcp3xCfGtBdMKatLS0xsghEBxp35af19/RM2l6uKk5KTG6OhorcPhENbX3ZnmcrmDb9289beUlFRVZGTk/QULF5ZBCHFmllSemZkpd9jtY0b6oKivn/r6sqXbEUL0uLi4eyfKy5fOe+aZoxBCnJSS3MhkMv0FBdOqFQpFwfqSknXfHjmyYtHzzx9wudx8abb0JgAAkAGSOWv27BPFc+ceUzY05OXk5twYHDSHyXJyar89emTFwkXPHuZwOC6Px8u919aWnjt58i8ej4fH43JdEEIgCQsz/nj27JLCosJKCCFgsVg+gk4Ebt+6/Wi2THbL5XQJwsLCjO3t7alPPfXUWbFY3O8f9rPEEonprlL5SJZUevuHsz8smTtv3rdWq1Uky8m5odffT8jNzamNjonRdnZ0pMpkspsnjx9/fdbs2SdCQkLMDodDODw8HMTj8+zTpk+v4gfz7XQ6HY30BUIIAmSASRAECSEE6enp9bv37lmw9ZNPXnv/vfcO/b5HAts3R4/+/YudX76w/ZNPPh1lj2gUhegBiiKioqO7du38apO2qytp5+5dzwmEQmujSjWZTtADvQZDjMvl4iNE0RFCECFEoxBFUBRFIOo3WSAQIFrULVK5XF44b/78I9SDa/R4PBzzwEC4SCQaEIWKBmYXzzleWFRYAR6AIAhyoL9/nNVqFVGIolPU7xQWHtYrEonMs4vnlBcWFVUAAIDNahWNCRljptPpCAAAOto7UmNiYjr7+/vHbdy0aeXPFy48W3+nfuryFSu2OJwOodPhEBAEQfr9fhYAAOh1usQ9+/c9Q6fTKU1rawYAAFAURRAEQQIAAMYY+v3DTIwx4AcH2wb6+8N1Ol1ickqK6re8EB2MgiRMYhSOEQ7NLp5T/uhjj1049t2xN4UCoaVgWsGlQIAkwseGG9Tq5uyhwSGxyWSKoCj0oD5EUBT10Fd7e3tqcnJy462btx6VyrJv2my2EAAAOFJWtjorSyo39PTE7t+3b/2KlSs/+uX69adsNnsIRoh2pKxslTQ7+5bBYIiNiorW0mg07PP52DQaDWm12sQGhWJqZGSkHlGIHhQU5L54/vxzc+YWH1M3q6URERH3j5YdWZGemVGnVCofWbVm9YcdHR0pIzkpGxryP9i0aZVSqcxzu91cBoPhhxACy5BFYrFYQvtMpnEkSTLVzersoaHBMA6H4wmQJMM8MDD2+xMn/yNLKr3V3NQoi4iM1Hd2dCbV19dPzcjKlLtcbr5IJDLfqK19Ylrh9Kq7SuUjObm5tYNmc7hAILSAP+C3+ZFMAAC4XF0zZ2BgYKx/eJgtDhX3OZ1O/qWqqrmNKlWOurlZSpIkI0QUYh6xhRAA+upVq0QulzNYr9MlJiUnNYeFh/dWV1U9Mz4u7l7+lClXUlJTVXK5vCgmJqaLy+O5+PxgO8aIxgkKctNoNMRis70cLtfN4/OcmVlZcrvdHhIUFOSJjY3tlEjCTMkpyU337t1Le/yJJ86RJMlUNzXJpNnZtxkMBgkAAFFRUTqdTpcokUhMAELA4/GcCGPIZrN9hUVFFRRFEU2NTbnSbOktJpNJul2u4OTk5MYQkWgQAABoECKBUGhRNzdnW4aGJAsXLSolCDqVlp6uSE5JaTT09IwfHxfXUVlRseCJJ588Nzw8zKquujQvKTmpMSc39wYAAPx88eKiOcXFxwEAwGg0RvP4fKdEIjHOmDHjdEVFxUIWizU8f+GCMqPRGM1ms31xEya0jRzZuIiI+3Q6PXBXqczPkkrlk9ImNSgU9QUZGRl3AITgsccfP+/3+9mdnR0pmZmZd+x2WwiPx3ViACCLxRpOnDixBQAARKJQc1R0lJ5Gg5jH5brypky5qmxoyC8sLKxkMBl+t9vNDxWJzD09PXEZmZl1ubm5tXeVd/MKiworGAyGPzg42J6SkqISjhFaCIIggzhBHjaL5UtITGwRiUQD+VOnXD7344+LcyZP/lUmk92MiIzo1rRqMguLiiqZTKafx+M5a6qri+cUF5eHhoYOAADAQH//uCtXrsxa8OzCbwiCIBkEQSYkJrY8+AKPSUpObqIoioiOidGGisX9EZGR+vFx49sHBgbG5uXnX2Ox2b6U1FRVc1OzLHdy7q9sNtvH5XJdf3vssQuVlZXzw8LDjU/PmHHaT5Ks1EmT7lII0ZkMBhmfkKAZveQWi0VsMhmj09PTFQJBsPXKlSuzew29sctXrtgCAIB2q1WUnJLSVCeXF2paW7NWrFz5EYvFGsYYg4qLPz8LR/5d/i8DYwy+/mrXxgnx8ZqnZ844PSJ3OV38ixcuLOLyuM5Zs2ef/N/M8f/xXyMQCNA/3rx558xZs07KcnJu/k9sHHa74ML588+HisV9/wmRQ5g9v2RHFAAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="174" height="44" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAK4AAAAsCAYAAAD8dIM9AAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAUrklEQVR4nO2deVRbx7nAR1cSAmGQWGUQYBYbL4BZZAgIdK/i2PGeuC99r++82PF7p69behpjN15Cm9RLYpfEsXt84sRp07TnNEmTuIntvJPYTRujO0ISi1mN2VchGwwSSAZxtdzl/WFdqsgCBAEntvWdI6Nl5n7fN/PzN8udmcthGAbMJAzDAA6Hc9d7X/N4fjfdNXy9/jcVTz2z8QsAcFd5MAwDurq7U3AcV0IIUQghRpIkD0VRHENRHMMw1bJlyzoQBGG8lYMvZTzbspmqvGe6zlzzzSbvdL4DAGbUw/GDOzu97uXV2dm5FEKIqXBcqVarUYZhOOgdSHEURXEel0tCtRrDcRyDEGIOhyNAoVBAF8h4ampqG4IgjKd+P7h+cH22z5fK7OjsXIbjuJIFEUEQmgUVQ1FVSkpK13R+9fb1JUIcx3AIMRzHlTabTYCiKAuyavny5W3uEXkmm3310Q+uj8ZPle5+ApemaU5HR8cyHMJJUHk8HomiKK7EMBWKonhycnI3AGBGn7zpBgCAvr6+JRBCFmSMIAihW0RWrVixopWNyN5s9NVHP7g+Gj9Vuu8yuDRNc9rb21NxHFfiEGIQQiwgIMCBoSiOuiJqUlJSD5veWx93NuB66+Pq+/sT3COy1WoNdgd55cqVLe4gz0WPN9/nK99s8vrBnaPQNM1pa2tb7gJVqVarFQKBwO4eURMTE3u9+QDAwoDrWXn9/f3x0BWNcQiVY2NjIe4gr1q1qnk6kP3gPgDg0jTNaWltXck2+2q1Gg0KCiImQcUwfElCQp8vFQPAwoPrrewMBkMcOxiEEGIWi0XkDnJaWtp1b10LP7g+Gj9VunsJLk3TnOaWllWu6SlMrVYrgoODrRiGqdhRf0J8vH4ufgFw78H1lubGjRtS94hsNpvFRUVFagzD7oC8atV1LpdL+8H10fip0i0kuBRFIc3NzavY/mF5ebkiJCTktqsScRRF8fi4uP6p/LjfwPX2282bN2NdICtxHMdGRkfDi4qK1BiK4phSqUpPS2vyBrIv9s2kf7Z5H1pwKYpCrjc3p7GVVF5erhCLxWbX9JQKRVEYJ5UafNVzv4PrLe3Nmzdj1Wo1qsJxJcRxzGgyRbpH5Iz09GtcLpf2xT5f9fvB9RCKopCm69fT3UENDw8fcZ/wl8bG3pgtPDPp9ZYPgO8+uJ56AABgYGAgxh3kYaMxqrCwsJwFeXVGRqN7RPaDO4NT3tJQFIVcu3Ytg52eKi8vV0RGRhrdI2psTMzNufaHHzZwPX0FAIDBwcHFEEKUnaseGhqSeILM4/Go2eh/6MClKAppbGzMdA00MI1GUxQVFTXsPj21ePHiwbmCOpN9Dxu43urm1q1bEveIPDA4GOMOcubq1Q3uIH8TnfctuBRFcRvugKqEEKIajaZIEh19C8WwSVAlEsmt+QJ1JvsednA98wEAwNDQULR7RB4YGIiVy+UaFuSszMx6T5AfOHBJkuTWNzRksdNTGo2mMCYmZgBD0cnpqejo6CFfjJ4P8YM7u1kFhmHA8PBwlHtENty4EVdYWKhhu2/ZWVl1XC6Xuq/BJUmSW1dfn80OprRabaFUKr3BgqpQKGB0dPTQVFF5ocUP7uzA9Waj0WiMhBCi7N1Hg8EQV1BQoMVcrWZ2dnYtG5G/s+CSJMmtravLcQc1IT5ez476FQoFjIqKGvZ1cLbQ4gf3m4HrLY/RaIxUq9Uoe3eyT69fIpfLtWxEzsnOruXz+eR0/i44uE6nk1dbV5eDq1RKHEJMp9PJlyQk9LELUhQKhToyMtLozXE/uA8euN7ymkymCLVarWAjcl9f35L8/HwdG5FzcnJq+Hw+uaDgkiTJq6mpkbHTUzqdTp6YmNjDGlFUVKSOiIgwTVf43wa4BEEEOZ3OgNDQUMt0euYLXLvdLiAmJoLFYWEj011jocClaZpjsVjCRSLRCIfDYaYCcMRkigqPiBj2GIfwbDZbUHBw8Nh8gHuXzpGRcLVajbLLOHt6epILCgp0bESW3QHZCYAP4xyGYby+7HY7X6vVFhw/fvzgxk2bLonDwsw5OTm1xXv2nLpw4cKTRqMxnKbpKfN7+439ztd8f373T794840zB6dL7/669MWlfzP09ye4f6fT6pTHX3nl1Znsm0mHjSAEVqtVSNP019J6+tTa0pq+d3fxX6a7lrdymOo9wzDgdydPHhoaGpL4Ug4Oh4P/xJatV4eGhiSlx47/9m/nzj1z5NDhU2xekiSRl3796zfUEK6nKIozNDQU/daZMwfUOL6eIIjAv77/wY/Of3r+6bmU0XR17O2zyWQKu3DhwhN79uw5mSOT1YrDwswbNm68fOz48Re0Wm2B3W7nT6Xna6BqNBr5sWPHXtiwceNlkVhskclkNXv27j158eLFJ0wmU5hnpfniwDcBt+zKlc3nPv74vxmGAd1dXcvUEK4fGRmJYH/X6/WJHR0dK+rr6nMNBkNCXW1dHkVRHIPBkKDG4frR0dGwf3z55bar1dXylubm1T09PSlsXqfDwdNpddi1xsYcmqaBvk+fpNNqlSRJIkNDQ5LrTU2Zba2taf16/RKKopBTJ08e+uqf/9wyODAQU1dbl2cwGBJaW1rSSZLkVlVWKjo7OlbQNA0aGxtzvvj886dYPePj48G1NTX5/Xr9Eld6pLKiAm1vb19J0zRgPzc2NMhMJlNET09Pyg3DjXir1SpsbGzMcTqdvNqamnybzSZoamrKMg4bo6oqKxUEQQQODw1J1BCuJwgikGEYYDQaoyAO13/viScrjMPDUbcGBxfb7faAJ7dsrSZJEmEYBpiMxsgTr776MsMwwOl08n764x9/arVahZPl4nRy/+Opp9QURXEWGlz39yzIFy9efGLv3r2vy9asuSoSiy0bNm68/MqxYyUajUbuDjJy+vTp5zZs3PhltERi3F1cfNpkMkX8/Nlnz/R0dy+prq6WnXz99b3btm37LDw8fPRe9D3vFg7o7e1d+sd33vllrFTa19bamsH+YjFbwk+deP3l3t6eVIamOUcPHTo9OjISeezoyydjpLH6mzduJGg1mnUpS5e2/O3cuf8BDMMBAAC73S74VUnJ75OSk9ovX7r0fTWEGyorK7AgodD67jvv7HU6nQGvnzhxzNBvSCp+bvdfHQ5HAFThm8LDI4YRBKFLDh58p7amRt7d3b285MCBP8RKpX2/P/v2frPZHF721ZWt2Tk5FayNXC6XPLBv/7tNTU2yhoaGvNdKS38bFRU18MF77//s5o0bSw69+NKZyMjIW83Xm7PLrpRtEQQI7B+8//5PEQShSw4c+CPDMJy3zrz5wsjISNTQrVuxb589e6ClpWX14MBA3Nk33zqYsnRpc8mBg++M3b4d+lpp6fGM1RlXnU5nAOBwQFR09GDZlStbDv6qZB+7JqGjoyMtKTm5HQAAaq5eLYwIjxj69JNPdr199ux+iqIQBEFoDoLQY2NjontayxwOCA8PH922bdtnJ06c+GV1VdWanu7uJT9/9tkzIyZT+O7i4tPREolxw8aNX54+ffo5xGyxiM2jo2KaphGxWGwWi8VmkVhsFgqFE98OqHdLZGTkIDFBCD/+8KP/zczKqmS/7+3tWbpz1zNvPLl9+/scDgekLF3aEhIaag4MCppounZNtnzFiqbamhr5K0eOnvrF7t2HE5OSOgEAoL2tLT0nJ0crkUgGfrlv36/efONMyZatWz8ShYpGjUaTxDg8LHn88Q3n09LTa9PT02sdDodALBaZMrMyq0iK4q/JzVVv3bbtw9WrV1eHisSjUqlUz+PznCRJ8it0ukdDQkIm+9NcLpcSCoXjj65d+/n27dvfU5WVbW5qapIlJi7pGDWbw+vr6vLjExK6VmeurgIAAEGggEAQDo0gCMXl8kgAACMQCOyAYUBoaKg5Ny9X/cyuXWf0ffoUfgDfUVdTK4+WSG42NDTk5RcUlIlEotHQ0FAzuBM9+Z0dnaseyc9XsfbYbfZAgUBAAABAV1fXikcfW/v50zt2vFVfW5ev7+tLAQAAHpdHUhTFvTe16104HA4QCoUTLJNisXiUpmnEPDoqtlgsIuSlF188UllZmdev10v3FBefHBsbCzmwf/9r0RKJ8bF16746cuTISxBCzGazCe618QzDcBiG5tgIQvjy8WM/yZHJtJ9+8sku9vfKikplVnZ2BQAA9Pf3J6JK7LK+r2/pb18t/eH5Tz59ZmBgIE4qlfZte/KJv+Iq1SY23/Dw8GJpXFzv+Ph4yOjISITdbgvi8XjOK1e+2vrk9u3vqSHc8Ni6xz7r6elOXff4+osWszk8Kyenol+vT25va0vfum3rRxwOB9hsNuHy5cuvEQQh7OnpSeUiXAoAAIKCgqxubnBcL4BwuXRgYCBRpFB8+e8/+MEfExISummG4dgIm7C3t3cZAHcGNCaTKdrpdAbYbbbAyaK48w+HHUqLw8SmgACBfdOWzeee+v5Tfw4LCzO1t7Vn0DTNnZiYWAQAAAiCMLI1Mo17mXJ5XNLhcAgAACA+Pr7HPGoOBwAAkiT5gYGBBAAA0DSNIAhy16qxhRabzSaAEKJHjx596bF1676KlkiM+/bvf21sbCxkT3HxqX69XlpZWZn34osvHkXYTCKR6PbmzZu/KC0tPaDT6fL79Xrpvueff42w2YJeKCk5Llm8ePjRtWvLDh8+fKisrOzRiYmJoIV2xDo+vojH5ZF2hyPw3Ecf//C2xSLeum3bhwDc6ZunpqZe5/P5jjufAUcsFpva2toyvrx8+Xv/tWPHWT6P73x65843s7OzdYMDA3EkSXIBAEC2Zo2mXF2+/v8+++w/Q0Ui83PFxYf/fvnyU3FSad/KlSsaoyWSm6GhoWaCIIQCgYAQh4WZJqzWRf39/UkMw3DS0tNrAQBAGhfXOzo6Gvn3y3//3snf/W4HP4DveHTt2s9pmp6MVk6nk48plV+Mj4+H8Hg88vVTp3b+4e239104f35nUFDQxEuHfrP7z396dzdgAAcwDLJo0SJLZFTU4OVLl76/YdOmTywWS1h6RnrN2O3b4pERU9T42FgoTdOctPT0WmGwcPytM2dKKIrirVi5sjEwUEB8/OFHP1z3+PqLZoslnKZppLe3d6l7mSYnJ7f16/UpAABQWFT0jwliYtHF8+d3PL1zx5sxsbEGhmE4JEny3VuNhRKCIALLVCrl4SNHDq1du7ZMsnjx8AslJaUEQQTte/751/r1emmFTpdfWlp6YPPmzV+IRKLbbF6fp8OsVmuwVqstZBdqNzY2rs7Ozq5lzwgoKCjQCoVCwj3Pd2E6bCrx1OOrXra85nset6G+PrexoSFv565dZ6a61mzLxpsekiR5P//Zz/72m0OHfhETG9vvfj2KopD6urr82poa+Y9+8pMTcymjqcqDYRhAEERQRUVFAbv1qK6uLjsjPf0auz5FLpdrgoODrQAs4A0Iq9Uq1Ol0cpcRaH19fXZmZmY9e8ZAQUGBLjg42Oq/ATG1bve/jY2NuU6HIyBHJtOy868z2TxbPaw4HA5+XW1dQW5ertp9jxoxMSHs7OxclZ6RcXU+5nEnJiaEOp2ugJ37r6+vz87KzKxn523lcrk2ODh4wpMvAO7hLd+JiYmgioqKAnb/k/v/JgxFVXK5XLto0aJxP7gP5p2zyVZZp5PjKpUSQog1NDZmZmdn17HrU9xb5el8B+BbXGRDEERgRWVlPu5aSVRTWytbtWrVdTYiFxYWakJCQsam6k4stPjB/WbguuaoF2m12kK26b927VqGLCenht2Qmp+frwsKCrJ50/mdBdcznc1mE1RWVj6CQ6iEEGLV1dW5K1eubMFQVIViGF4ol2tEIpHFF6PnQ/zgzg5chmHA7du3Q7VabSG72L+5uTlNJpNdZYNRfn5+hUAgsPui874B1/07hmGAw+EIqKqqymPX51ZVV+elpqa2szseCgsLy8VisXmhIPaDOz24AABgsVhEGo2mkO2jtra2rszNza1iB+R5eXmVgYGB9rnovG/B9fzN4XDwq6urc9nV9lVVVY+kpKR0sf2joqIidVhY2LzdvfODe3fdmM1mcblGU8QGk/b29tS8vLwqtg5yc3OrBAKBYz50PjDgeqZxOBz8mpqaNexKooqKioKkpKRuV7OEe65Gm6087OACAMDo6GhYeXm5gh1Qd3V1pTySl1fJDqhzc3OrAwICnLPR/9CD6ylOp5NXW1srY/tXk+t/3Raqe67/nY19Dzq4AABgMpkiWFAhhFh3T09yfn6+jm36ZTLZ1YCAAOdcuxhT+eYt70MDrqeQJMmtu7PjAsMhZLcGGdiIPNXWoKn0PGjgMoxrR8IdUJUQx7E+vX5JQUGBlgWVXcjti32+6veDO0thN2O6julUajSawpjFiwfcI7L79vYHDVyG8djMCCFmMBji5AUFWtS1KzfHtQdsJlv94N5DcD2FPadB5WoWy8vLi6KjoobZ/huKojAmJmZgLn4B8O2DyzD/OgeBbfpvDgzEFsrlk7tus7Ky6r2B6gfXxzwzOTVTvvmQyZNxXLMWGo2mKDwsbMQF8p0jnKTSGY9w+rbAZRgGDA4OxrjOOcAgjmO32JNnXK1KZmZmvftZYHMF0A/udwhcT6EoCrl+/XoaC3J5eblCJBJZXE/JUaEoCuPj4/u9+QDAvTnY+WuH1kGIGY3GyKKiIjWKolCJYaoM11lfs9HjqWs+880mrx/cOYqnHpqmOc3NzWns9Ft5ebliUXDwuAJFIXtnKCEhQc+mXwhwDQZDHNv04xBio+wxoa5WIX2K0xVno8eb7/OVbzZ5/eDOUWYqWJqmOa2trSvYu0buJ5izXYvExMReAOb+8BL3o/IhhNjtsbFQ9jxbFMPw9LS0Jv/DS7yLH1wf9dI0zWlrb1/OPlxErVajfD7f6Q5ycnJy93R+uT9lB0KIWa3WYLeIOvlMB18GZ7Px0Q+uj8ZPle5+Btc9nesvp6OzcxkL8teee+YCmcvjUWoIURWOK9UQooTNFqRQKCa7Hu6Pg/KljP3g/kv84M5S73SDs86urqVssw8hxCiK4rIPF0ExDF/uepLkVH1cP7i+g/v/zU2hLls18/oAAAAASUVORK5CYIIA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="164" height="7" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAKQAAAAHCAYAAACGPeYBAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAMmklEQVRYhe1XaXCT19W+r15JSK8WL7Is2/Iir8KyLfBWu2B/NB+Q9AuYJWEZEsqSlrZMyIIbSgIGvgChlCWJEwKEPR5CISUpOASCbQhJDATb8irJtmzZ1mpbkmVZel9t73L7A6vDdDpd5ptO/3x35vlxz5w559znPmfuPeDA/ncONzU2LYYQAggh8Hg80atXrPw2sv97YBgG4DgugBCCrs7O0qbGxiqGYcCHtbU1p0+dqnY6nfH/TJx/N949cmTv37IHAgEeRVHovxLrg/drd/01B69ueeXS8NBw1v+1TmKay3+EPTW7jrVrNOX/aV7/FsLhMHv/3n1H2zWa8uvXrq3ZuG79zV9sfKn+tS2vXHqSs8HBQeXbe/bUQgjBlMcTdf7suVdvfvXV8ywEATAuTuKYFmOM3W5PFYlEXgAAYBgGGTAYVBMul5RhGGTIaMzxE4TAYDCoGIZBrFarYs+uXcfHxsaSYmJinHn5+e1erze6p7undHFV1eVAIIAFAgG+0+mMdzqdMjC9SJLk9Or1ap/PJw6FQtyhoaEcHMeFBoNBBSFEHA5HgsvlijeZTJlut1tCURTbOGhUEgQhGBwYyPX7/Vh3V1eJ1+uNoigKNRqNSr/fj/X19qppmmZNTk7Gjo2NyS0Wi8LhcCQ8NX/+DQAAoGmaNTw0lDM+Pp4IIQRHDh36XWtLSyWO4yKSJNk6rbaQIAgheGKNjIxk4jgu6tXr1S6XS7po8aIrEEJkZGQky2g0KgEAgKYojjxZbrJaLAqSJDkAgMcCIwiBVqstIghCwDAMMjI8nOWYzm2zWlN9Pp+4r7evgKZpVjgc5lZv3XrRbrenOJ1OmcvlkhoHB5WBQIAfCAT4Op1udiS2x+OJzcvPb5/mkm0cHJzp9/uxIaNRSdM02t/fn0/TNAsAAHAcF+q02kKKotgQQuDz+UQ6rbaQpmkWhBDY7faUXr1eHQ6HOVarNY2iKLbL5ZL6fD6R1+uNstlsKaN2e7LL5YqnaRrV63SzvV5vFAAA4D6fqKe7p9jj8cRE+LrT1LRk5kxlT2FR0Q/KmTN7zpw/t+jAwd9tUs+e1RLx8fv9wnAoxDP0G/IBAEAcFTW1fuOGD65+9seXWAAgEAAABgyGvHNnzlZLpdKxyUl3HIQQ7N+7930+hhEf1NbusVqtijOnT7/R2Ni49N7du4vqr11/MeD3CyADEYZm0K6urrKmxsYlJElyIYSAhbDgturf1CEIAhtvNyw3m0yZkQ6pu/DJK9HR0e7q117/FEVR+s1tvz1n6O8v6O/rU9d98snLep2+8J29+96DECI1b+04RVEU++CBA4c1bW0V33/3/dP73t5bK5fLTa+/+uof/AQhPHTw4O8fPfzhKY/HE3v00OEDuM8X9dqWLZctZkuGxWzOeO/wkf0QQnDp4sXNGIbh26qr6xiGQUOhEI+maZShGdbunTUn4+Nl9je2VtcxDMOK1Hrio+M7bt64sUqn0xW1azRzf3j48L8/v3p1vWlkJEvb3VNCkiSXw+GEbTZb2qVPP/11RIxdnZ1ln12+vCkYCPAHDIb8XTt3nuRwueGTJ068OTY6mnzl8uVNf7xy5efN33/3zJ2mpiUDBkOeTJZgYxiG9aD5/oJ3jxx9p6e7p1Sn1RV9fOLEm1KpdOyt7dvPQAhBJCeEELBYLGbf23vf7+7q+tH5c+der7vwyRadVlt0+uNT29wTE3HvHT26XyKRON7YWl03NDSkfHD//gKbzZ526uTJ7d9/990zd5qaqoLBEN9sNmceq/1gl9PhSOhob59z7Ysv1iEIwmx66ec37HZ7an9ff8HunTUn4uLixne+9dYpr9crrtmx82NZgszW2tJaGeFreGg4R56cPAIhBDk5OVoEQWBdXd0rq1avPhvxwTAMn5mb28Vms6mIbbq5uCwEeazalkeP5qny8jri4uIc0TGxLgRBQFtrW+XdpjtVMlmCjSRJLoZhRHFx8YMCtbptamoqNio6elIoEnqT5EkWDMMICCFLKBR6BQIBHi+LH13+3HN195ubF0xOuuOKiosfIAgCIISIKk/V8fnVzzcQfkLIZrNpgUDgKyoufqhSqTqHBo25GMYncpRKrUKhGORjfMIz6ZHw+fxAWXn5vfSMdEN6erpBEhfnTElJGbLZbAoejxcoLiluLlCr24zGwVxMIMAzMrP65sydc7e4pOQBh8sJIwgCflRW9u3nV69uGB93JCEIwohEoqnEpCSLP+AXDBgMebdu3lyZq1J1+QlCgCAIQBAE+Lze6OdXrrywYuXKC329vbOKS0qa51ZUNB3/6PjOwqLCh91dXaWhUJB3/MNjO7dt3/4mh8MhEQQBF86ff+2FtWtPlpSW3ufx+X6hUDQll8vNFEVxKIpmjwyPZL+wdu0JgiCEWVlZvXq9fvaChQuvJycnm3p79bM2/XLT4WXPLb9Yf+3ai8+vWHk+Ojra7fN6o4eHhpSKdMVApD4URRkejxcoKy+/l5OTo8vOydbNmjWrxev1xmg0mrmOcUdiw+2G5bkqVadcLjcRBCF89PDhUwRBiIqKix88aL6/4Mv6+hdSU1OHMAzzQwAQDMNwAAAiEAhwhUIxWFxS8qC4pPh+Z0dH2de3vn4+R6nUhoJBflZ2tn77G9vOq/JUnZF6KIrkstlsMrKfcLlkCECgUCj0RWwRAADgX9kYFk3TKEXRbKk0fkyv0xY6xscT3ROueIZhEJFY7Jm/cEH90z995k9JSUlmmqZRmmFQmqZRiqZQFEUp98REvMvplDEMw6IpGqUoik1RFBsAAKqWLrn04fu1e4pLSu5PFwDMZnPGrZs3V6xaveosAhAQ6XgCJ4RWq1WRmZ2lBwCAqSlPDE3TaDAQxCRxEgfN0CyaptF4mcxuNpsyKYpiu91uaUpqqnH6GZNYLRZFVna2nqFpFkPT6F++CBTFYRgG+f3Bg4dWr1lzOjY21kmSJIfNZpN2my0NQRA4g8cLPLt40WdPP/P0FwKh0Bd5koRCoRdFURoAAPQ6fWFWdrbeYjan79u/79df1tevaWttrfzV5s0Hw+HwjMnJSUkkZygY4uM4Lurp6SnCcVwcGxvr8nl9Yp/XF5UkTzLTNM3m8XjBvt4+dXpGRn9Pd0+JVCodM5lMmWazJUORnj4AAAA+3CeOiY2ZuHnjxqqqJUsvtbW2VcwuLPzhyW8F8/hO2BRNozRNs2maRmmaQuPjZXaRWDS1eEnV5fkL5n/52ZUrv8AwjPivn8y7RZIUZ3BgIPfwu0fXJyYmWNo1mjncGdyg2WTKNJlMWU/GAgAADocTFoqE3p8++z9XFy5ceI3D5Ybn/WTerZo9u18/f/bs1kgtbDabJEmSG9mfOX36N2vX/ewjAACYmJiIu3vnziIIIfD7/VggEBAEg0HeXw6CAIBWV1dHi0TiqYrKika32x3PMAwrv0CtmcHlhpcsXXqp4fbt56Tx0vGkpCQLQfiFAgHmAwAgfD7fr8rL62RzOCTDMCwulxvGBBiBomxGHCX2pKSkDGEY5rfZbGkrV606FxFkVFTUZDgc5jEQsvLy89rFYvFU4+2G5RwuJ8Sdzmm329NaW1orJyYm4tdv3FjL5/P9CIKAGVxuSKlUamNiYl337n3z7LoNG45JJBLX17durWAhCMRxPOpn69cfGx0dTRUIhb40hWIwFArx+Dy+XyAU4DOVM3ssFnPG/AXzb1AkyZ0zZ+7dtra2ioKCgrbS0tLmb+5+s1ipVGrFYrEHQRCAE4QoV6XqkkgkTgAA4HA5IaFI5DX09Rc4HONJq9esOc3lcMMFarVGlZ/XYbVY0uVyuRkAANRqdeudxsalRUVFDzMzM/vcbrd0YMCQv/nll9+hKIqbnpFukCUk2FkIi5HESRy5qtzu3l797JKSkmaZLH40OTnZBAAAZeXl39Zfv/6iSqXqrKisbHzMPS+QkJhoAwCAYDDIY7PZJJ/P8yMICwgEGI6iKMPnY/65lRVNIpHI296mmTu7sPBRfkFBe1dnV1l+QYEGRVE6Myurr7GhYWlaWppxbkVFk1qtbmttaZlXVl5+LxgM8vk8XiAqKnoyOVk+MoPHC5WX//heU0PjsvTMDENsbKyztbV1nt1mT123Yf0xDodDTotO5nQ6E/Ly8zsiQlYqlToAAKAoiuP3BwSJiYnWpobGZfkF+Rq73Z6WmZnZDyEEt776atW/bdrq7Ogo3V1Tc0zT1vbjv+cXCAT4y6qqWsZGR5Miti/r61fX7Nhx4p/JQ5Ikuu7FtQ06rXb2f3rC/H88nrL/d9fuD//RvT+JKY8n6mJd3ebbX99e9meaNe0hI61CAAAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="174" height="47" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAK4AAAAvCAYAAAB64PGTAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAf7UlEQVR4nO19aVQU19ZoVXU3TTM0CiqggAIqXmUyKO1IMyMIKAg4EUHU5H73JpqY4caYm5jExJjcmMGYaz4HcIwCGhqZVGgGUWlEZVLjQKOIzGPPU1W9H1K+upWaGsn71nvrnbVqdfc5++yzp7PPPvtUVYMoigJMBYMBQXDU7SAIvvhkMx4Rju0YdPB4GOJ3DBYvDzJ8eDhi//7+foeysrLwy6WlEeVSaagJhrkhISHSiPDwy2FhYaWOjo7dTDjw9VQ80ckBzxuVvMnwksmbSWdMMmYqVPqgowkbD8R+UBkGG4URhU2GB0+MOcxRMfGyhY2g6PoCAADo9Xp+ZWVl8MWLF6MqKitD5HK5R2hIiDQiMvJSsFhczuFw4MqqquDLly5FlEml4VOmTGkPFosroqKiLoaEhEgFAoEWAMxTPNMENqcwGaU5jsBc/FRwbPuAeMNkMziZ4QLAyzP0ssY8Vr+pvC8AAACCINCtW7deKSwqiq2srBTX1dXNDwgIuBkdHV0kDgqqCAgIuMnj8UxkSjaZTJz6+vq5lVVV4uLi4uiampqFr8ydeytILK5cHhNTGBgYKIMgCMGPTUaPOYZgrkdnixf/G8/nWHlbqvHwdYyGy4YAfGHDxFgYLllfc5ZANjgBAADkcrlHQUFBXJlUGiaTyRZMmjSpJzY2Nj8kJKR8gUhUIxQKlebgxmDUarWVTCZbUFFREVxQUBD3tL3dNTAwUBYaGiqNXb78wsyZMx9gfZh4GM1qwZZOqjpzlnmmCWQODy/6oyg6Jkbzf3vBBDI0NDSuoLAwrqS4eFmNTLZAp9MJ4uLi8iMjIi6JRKKayZMnd/wZYUt3d7ejTCZbcLm0NOLChQvxEAQhIpGoJioqqiQuNvaCg4NDPwCMTYjw/0J5aY87VsVcDz0WOAEAAAwGg4VUKg2TSCQrZLW1C1paWjyjIiNL4uLiLohEItmMGTMeQBCEsvFUYxXuIAgCtrS0eNbW1ooKCgtji4uKYtymTn0iCgysjY+PzwsPDy+1tLTUMdHzMmWs4tex6EfqsdnEuABAvsMmiwPxhWkpIQsziMs+WRxFxE/HIJFOGIY5t+vr554/dy6purp6SfOdO95+fn71qxITzy1cuPCaj49PE5/PN1DRSEYvVT2b5ZEOLwZnNBq5Tc3NPjXXry88/9tvq+rq6ubNnj37zuLFi6+uSkzMnTdvXh2Hw4GJcmGSHd3ST5Qvk50wxeOj4ZvOTkgN19z4hsgkU6EzPqrxycZi2mSgKAogCAI9ffrUNSc3N7m0tDSisbHRz97evj85OTknJDhY6ufn12BnZzdMpIdt/MWWVjJYpticSnFKpdK2oaHBr7KyMjgnNzelu7vb0cfHpzEsNLQsOTk5e9q0aY8hCELoJj6Vfs2NV83d7I2Fx2W1ORuLJeP/VBw8Eq9DCoXCNk8iSZBIJCuampp81CqVzapVq3KXL19e6Ovr2zB58uQOABj9Mvs/FddTOZSuri6nxsZGv+Li4uic3NwUPp+v8/H2bo5fsUKSsHLleTs7u2HMkP+nijkbSjbyZRXjMnlVulnIpv9oiR8xVFCv1/PLKypCss+eXXPr9u25T58+dYuIiLiUnJSU4+/vf9vDw0PO4XAQunGojAIrTB6FLkxhMyYbeTF5SwAAAARBQLlc7tHQ0OCfe+5cUklJSbSLi0u7v7//7ZTk5LPh4eGlfD5fD4IgyibUMmfXT7f6mNOXlZxHlD/qC0EQ1vUIgry4RjseDMOgwWDg1tXVvbJ9+/Z9gSKRzGHChH6xWFx58ODB1+vr6321Wi2fjp7R0oAgCKDT6fjlUmn0vXv3fNjKQq/X8zo7Oyfj29va2qbt/vSzfTAMg2xpMZfmEXotGhsbfQ4dOrQ5NDRU6jBhQv/8wMAb27Zt+14mk83X6/U8GIZBprHMpZEo45fROdnFKBw8AWSEkBkjnYFStVExiSAIYDAYuE+ePHHd89VXHwSJxVVTXFyezfrLX37fvXv3zpqaGtHAwMA4KhqoxmcSPvHC17+2aXNeV1eXM4IgAAzDIGZ8eLgXdTAMdnV1Of1+7543vn5wcHD8++++d4RKwWwcApNhkMljcGjITiaTzf9yz54PZs+Zc2fylCkdS4OCrnzxxRcftra2TjUYDFw2NFDpkMxw2UwCKhgqOzMrj0sGh6J/zDCYu6wSA3wYhjlKpdI2TyJZmZOTs/rBgwczVCqVbXJycnZiYuK5WV5e952cnDqZshBMdWxCGSIfKIoCb2/ddvrjT3dt1Wg01pcvXlrZ3v7Ufdtbb+0S2tkNAQAAdHR0uPzr66/3ODo6PXP3cH9QV3sjaMdHO7fn5+WlCqysVCqVSigSiSrb2to8rK2tVVerr4Z/8OGO9+jCBzJZUcmWjQ4w2O7ubqf79+97/ZaXl5Cdnb1aIBBoZkyf/ig5OTk7ISHhvFAoVHA4HJhpg8amsJUzKx2Nxk2b68GY+ptMJkilUlkVFRcvW7tu3enZc+bcnTBxYl9ySkp2nkQS3yKXuxuNRg7djH1ZHphw42f+tjfePN3f3z/hXE7uhuPHjv1NoVAI8fT19fVN3JCaelGj0QgUCoUwOSHxqkKhEK6Mi5f19fZOHBgYsN///Q//vH7tWvCpkydf1+l0fHM802hCCzYe3GQyQXK5fFp+fn7c6jVrzkyYOLFv9uzZd1evWXOmoKBguUqlsjKZTBDdCsFm9WBacdnYG2MnJiKplge6C4ZhUKvVWt66dct/69atP/jPnVs/ydGxZ2lQ0JXDR45k3L17d5ZarRbQLaNMwqBb7qjCGzre8RdmuHq93qJcKo1em5JSoVQobDH4+tu351++dCkORVFAMTws3Lwx4wIMw2B7e7vbutVrpIODg+PXJCVX5p3/bX1xYdEqtkunOTSaG2OS6Vaj0Vjeu3fP62hmZro4OLhykqNjj5+/f/0bb765v+7mzVc0Go0lPj5mMka24SGbi0vmqvGFro7ozumWE4PBwO/u7p506tSp1DyJZGVnZ+dkgUCgSU9Ly8rKzEybOnXqYzs7u2G6lAnd8kesI6OJrB3DxwbniNBAhUIxTqfVCSR5eeuXLVt2bpq7xwMYhrkYfFVV1bKUlJQjKIoCCqVynNesWY1Xq6vDp7i4PPHw8Liv1WqteRY8Q1hEeP7rmzfnh4aHXeDxeAYir0z0sOUP+43/jm/Dt+PxWVpa6mbNmnV/1qxZ99PT0rKGh4ftnjx5MrWkpCQ6NTX1tEqlsnF2du5YsWKFJHX9+hOOjo7dIxkLUtqYfhMLma5f6AtP/GgLcQAURQGj0chTKJXCggsX4k6eOpXa2trqrtfrLRMTE8+tWb36V09Pz5aJEyf2QhBESgCVgeLbAYDemOlwECcWU3yJFRiGod7eXieBQKDhcDimwYGBidY2Norx48f3Y/BDQ0PjhULhMARBiMFgsBgaGrK3sbFR9Pf3T7K1tR0WCoVDCoVivJ2d3UBfb5+j3Ti7QQsLCwMb+pnkwlTY8MgWT09v7yS5XO5x9uzZNefOnUuysLAwTJs69fH61NST8XFxEqFQqODxeMaxzB+PmeFi/WEY5mg0Gqtr164tOnr06OaGxkY/hUIhXLpkyZW09PRMXx+fRicnpy4ej2diSxzTmGw3imS4qdrZ0IaV0dBIBkeXRx7tppmqnsg/VoiOh6oN346vN5lMnM7OTufm5mafrKys9KorV8RCoVDh6+vbsCkj48iiRYuuWllZabhcLgwQCht9/8FbYzEDG8+FZwhBEEir1QoePno04+jRo5vKysrCh4eH7dzd3eWbN28+FLR06RUnZ+dOgaXlf9wsTTdR6JLxZO10RsRk3FgblZLIllWmnTUbQ6PjhwjHNDHpMjN0n3S0UcmVTJ5UMkJRFNDpdJadnZ3OV65cCTp85MhmuVzuaWdnNxwWFlaakZFxZMb06Q8FAoGWw+EgVA6HylZeeFw2MxZFUUCr1Qq6u7sdz5w5szY7JydlYGDAwcrKSrNhw4ZjK1eu/G2ys3OHUChUMC1FL7tEEQVIBzsaOCqjgWGYQ0wN/dkF4xdBEA4Iggg4cuI1Qg+Xw+GYxooecyYgW1zYd4VCIezs7Jycl5e38tjx42kajcba3t5+IDkpKXvt2rWnHR0duwUCgZZ13Evc1eE/tVotv6ura1JmVlaaODi4cpq7e+vUadOevPnmm/tra2vn9/b2OpDtKql2/0zt+Da6OqodN1Vqhqm/Xq+3YNrFGwwG7jtvv32sv7/fgdhOl+Ugg0OQ5ydw2GfO2bPpdDhhGAZ//unAjuvXrokx/ENDQ+PWpqwuV6vVVvhxYRgGs8+e3bjniy+/vlFbu5iOHjrZmJNpYpMRwMPAMAz29vY61NbWztu6deuPU6dNezLN3b01SCyuzMzMTO/q6pqk1Wr5dDL9D6QGg4Hb19dnf/HixYhVSUm57h4echdX1/akpKTc4pKSqM7OTkf8yQoZs2TCoTMIc4VGJTx8m8Fg4CkUCuFIzhFUKpW2et1z41SrVNYmkwlSKpU2IykfwZaMTRK1Wm2tVqutDAYDF2sb+W6LIAiIIAiQvmFDsUqlskZRFNBoNAK9Xm+hUqlssGNTtVptbTQYuCqVygZBEECtVlup1WprjGe1Wm2tVCpt9Xo9L/3VDcXDw8N2Wq3WUt7SMgNBnp+qKRQKoUajEYw4DkuMluorV8LKpdJolVJpYzKZOCaTCVq1MuGaSqWyRhAEUCqVNjqdjm80Gjm3b90KVKlUNsmJq6qpUpdUBsjGkVDpnU7PdDZjMBi4nZ2djsUlJVFJSUm5Lq6u7e4eHvJVSUm5JSUlkX19ffYGg4GLx8tVKBS2jx49mp6VlZVRVFwcYzQaeW6urm2bN28+9P13321zcHDot7S01LHZnVNtevB1dGEEU1qNDJb4vaOjw/V4VtabM71mNQWKAqvy8yTrFi1eVJZ1NPOtvf/6ZuP+H/d/7Ozs/PT27VsL/rFjxz/qbtxYYmHBM1y/di2kv79/0vDQsP2D+/e9t7791q7Dv/z3e1HLlp178OCBd1JKcqZGrbERCAQaAACAWzdvLiopKk6aPWf27fLy8uU/7t+/ZkvGpoJ5gfOv/H73nm9wSEiR85TJbcezsrZ++913qW1Pnky///t97/b2p+6LliwpfdzaOrNCKl3u4+d34+u9e/ce+Pe/k3Z9/Mn+lQkJJ34+8NPOtI0bfxweGrKvkJbHbH1r26cgCKLSMmns49bHM27furno2++/T8V4PnvmzBZXV1f52TNntnz2+e6/+fn71968eXPRpi2bvyXKnyhDTL5MaTW6NjJ90aW+iDbD4/FMjo6O3cuioi5GRUZe1Ol0ltgT07t37/647elTNx6PZ4yJji5K37jx6HRPz0eAt7d3M4fLhT08PeUlJSWRHR0dTmyS1Uze0ZyEN9nsZPLqVDjfe+fdoyqVytpkNHIePnw4a9c/P/4RQRDgve3bM1UqlU36qxtKBvr7HQ789NOOwcHB8ZdKLq5obmqei6Io8NWXX+599OiRl9Fo5O76+OMfe3p6HHt7eydlpKUVPW1rm/avb77ZjY0lb2mZeeiX/34HQRDgtU2bJf39/Q7pG9KKh4aGxul0Or5SqbTt6elx3P3pZ/s6Ojpc1iSnVAwMDNgbjUaOVqu1XBEbd8NgMHCHh4ftNm5IKxocGLTfvu2tE5in1mq1lj3dPY6nTpx8vaG+ft7V6qshly5ejDeZTFBi/Iqavt7eiUkJCVcHBwfHL4uIbCoqLEz6586dP99pbvbX6XT8A/v3f4iFceYm9+nCCnM8MxuPy8Y2Ojo6nEpKSiI9PD3lXB7P5O3j0wxdvXp1oaymZn5MdHTR3994498LFi6sDRKLq48fP76hvb19ilartcRmLH72UCWZ2RZ8f+IMpZuxdN4BQRDOo4cPZ/P5fJ3BaLTo6e5xXrx0yWWj0chrbX0802Aw8HVarUBoZzdYJ6sNEggEmitVVVFuU91a9Dodv/52vcjFxeUxl8s13Wm+84qNjY2iq6tryuIlSy/dvXvXPzQ07MJ/0ASBCAAAAIIi4Mj9rigIgiiPxzO8t337Ma1WazXiYgCdTmeFwDAHgwOeKwkCn3sgCAVQUK1W2wAAAHAgCPlm79d7enq6nUEIRBAEhUAQQLGNGcSBYAgauU0TRUEQBJElS5de+uDDD9+d6eXVzOFw4NVr1x4CQXBUuU68Tsj0wuRRyeroshP4gj6XlWV7e/uUEydObAgSi6sXLFxY+/c33vh3THR0kaymZv7V6uqFXKFQqAwICLgVEBBwy2g0chUKhbCurm7eocOHX9v16ae7jEajxYIFC65v3rTpsJ+fX72Dg0M/l8s10eVCiYZORtxosw10jEMQBM+ZM+f29/v2febi4vJ4SVDQpSOHDr/T8ezZ1J3//OhttVpts2DRonK1Wm1rNJl4IAiiEIcDH/z55x2JSUlZEyZO6LawsNADAABELos6X1VRGX3t2tXQHTt3vvvdt/s+j18RfwpPQ3FhUbKbq5t85kyvZktLS61Oq7Xq6+1ztLW1Hba2tlHmnT+/AQVQ4PHjxzN27Pzw3Y92fnRw8mTnp9vfeecjt6lu8u/27fssNjb2jF6v51vy+Vo+n6/7cvcX33p4eNy3t7fvKywoWGNlZa28d++uv5eXV+PpU6f+C0EQTnTM8hyBlUDN4XBgjVZrtW79+oNffr57H9+Sr33v/X/sGBoatJfkSdb/7Y2/78FkhZcbnZzxbWyMzJysDfETazOZTNz+/n6HhoYGv8NHjmypqalZyOPxjHPnzr310c6dn8+bN+/GyGGG6QU+zD2TIdTr9fzh4WG74uLimMysrI1tbW1uKIpCK+LjJampqcfd3d1b7e3tB7CZTSUgIoPEcahymPhPrDDl+hAEgUwmEw8zQIPBwAdBEOHxeEasHYIgxGQy8bhcrhFBEAiGYQ6PxzPCMMzBEuToyA3qFhYWegiCUJPJxAUAAMXSYfKWlplSqTQu9dVXD/D5fB0AAIDJZOJBEARzOBwEQRDQZDLxOByOCUVRkMPhwAa9ns/l8YwQBCEIgkDISHoNRhAOl8s1oigKGQwGCwyfwWDg83g8A5b2wnh7MZ7RyOM8dyKoXq+35PF4BiwviiAIB4IgmEyOVDKlckBkuiO2MekRD4sgCDgwMGD/+PFj9xMnT74qkUhWgiCIurm5taWnp2fGREcX2tnZDWPHx2R0MOZx8Yxhedxff/11XU5ubvJIHled9jyPm+c8kselY5ZsgpC1UcFSFbaGTsYXm+9EvEWFhSltT554bnn99a+5XC5MNxmpDABPIxldVPBUfNHhZbMqkumEOBbZeEweGkVf5HGdJRLJymPHj6er1Wosj5uDy+Nq6GT4H5tJpmWdqsAwTHpy5uHhId+8adOhpUuXVjk7O3fiMxJUHpjIJBMMVT8AYBdLsfE2ZDT9/8KuYHFqZ2enc3V19dJDhw9vwU7OQkNDyzIyMo7MnDHj4cj9HqSPVJHh/IPhslnKmWYt7l6FxUePHt3U0NjoNzw8LAwKCqpKT0vL9PHxacLuVXgZD4gVth6EaeYyeT6qMfCwsMnEHVmyaekZqQcBAACI72pgG1axoZWNzqhWBKaVg2r1g2GY09XV5dzU1OR97NixjZVVVc/vVfDxaczIyDiyePHiavy9Cmx0TjXuHzwunZeiKlRGbjQaeQqFQnihoCD+1MmTqa2PH7vr9Xp+YmJi7prVq894enq2TJo0qYeNYOnGImtjwwuTZ2eK2UAQBPR6Pf+bvXu/WrhoUZlGo7G5UXtjKQgCAJ/P173/wQfvYyFEZ2ena052dsa2t976tLu72/mnH374ZMtf/7rXzc2tlS09bOVAhKOSwWh0Tezbi90dlp29Ojc3N9mCxzNMnTbtcer69Sfj4+Np7w5jwwOtLDCPa87FlLMj/h45BeI/efLE9Ysvv/xwfmBgraur61OvWbPuf7lnz476+nq/wcFBO3PzjWzo+jNxlJdJo6uvXAlDEAQ4ffLUa4phhfBpW9vUrMzMNzE8PT09jvkSyerkxFXVGP7BwUH7LZs2ScaC3j/7wudUh4aG7OobGnz37t37/l9mz77n4uraPm/+/Buf7979UWtr61TiMe1oj43ZnKC+lDKJCWk2x4nY0Sb2BMSbW7f+iD0BESQWVx05ejTj3r17szQajSXVBKGrJzuooDvaZDrQoFPE1199tae7q8sZD/vzgQMfDAwMOOD7DA8NjVubklKB1Wm1Wsu46Jhber3eggo3kXY2yqSine7ggA4WewIiMysrPTgkpAJ7AuLvb7zxU11dXQD+CQg2hxJMsqbSDxk8l8wlE3/TtVEVYn+s38gnamlpqZs7d269v7//VgRBIJ1OZ1lZVSU+eeLEhm+//fbdnp6eSaGhoWXr1q075evj0+Tq6tpGdWcWATdtG7GdLH4m8om1E2FVKrUtBEEvMgrDw8Pjujq7XMaNG9dPJScURQEIgmAABFEEhjlksiPjx1wdUPFF1g+DhWEYanv61K25qcn79K+/ri8tLY2YOHFij6+vb9M777zzTUhwcDmfz9eT6YFqPCqaqWyMbWjHJQMeTVzIdldO1o/D4SDW1taamOjo4uhly4phGOYoFAqhRCJZefDgwf96+PDhTLVabZ2cnJydmJBw3svL63cnJ6cuIk6qdA5xXLJ6OmOg2hyBIICiAABiY0l+y0t97a+vfw2CIGAymbgKhWKcvb19H/pHXBjBKJ0s6TaHTMZLxTsRpru72/H+/fuz8vLyVp7Nzl4jEAi0M6ZPf5iUnJx94Kef/oY95UvEg5/MZHIiOgk2G082+sM+XzxzRkUMmdGR7cqJfclwsSWYy+XC48ePH9y4cWNmenp6pslk4nZ2dk4+ffr0uk8++eSzRy0tnkKhUJmamnoiPCysdKaX1/1xdnZDZMJh8sBU/NLVYbw5OTk90+t0AgB4flhwp7k5YP2rqT8DAAD09/dPlPz2W2p6RsYPZaWlcSgAAFWVVZFLli65DI8c/eKfM2Mz8c1xKGT0o+jzfOr9Bw+8pFJp2MmTJ18dHBgY7+np2RK1bFnJtatXF0yZMuUZl8s1MdGEbyeTOdWEpFv5iHBUY6DoSIzL9oYHuliKKp4kq6P6TRUz4+GxN9ncuHEj4O23394XKBLVOkyY0C8ODq745ZdfXmtoaPDFbxKo4qzRxLnEz99//33Ogf0/7cDH7ngY7DcMwxB2IQgCyFvkM77bt28XVTxOJ3O2dVj9yJtsvA8fPrwpLCyszN7BoX/e/Pk3tm3b9gPZm2zYbJrY0EKnZ6qx6HRBlMmoEFMNxGYDwUYYbIWFGYdGo7EsLCyMSUtLO+bj69s0bvz4oZTVq89mZ2cnP3jwYDpxA0FntGyNBut3paoqvLioKJEt3c+ePXM5ferUFoPBwKOTPVt5EnHAMAw+evTIIzc3N3HtunWnx40fP+Tt7d2cmpp6Mj8/Pw7bUDFt2JgmNFGeTPQxTTKqcansckweliS6dqyOqQ/xOxMsEx4AeH4vglKptM3Ly0vIk0hWNjc3+6jVauukVatyY2JiCv38/BqcnZ1fvK0RTz+bcdjQhadnLPhkoqOru9upsbHRt7i4OCYnJyeFz+frfby9m+Li4/MTExLOYW9rpOKZTh9s6CKDNUfHbHFj9AMA8Oe8kfxlCKUzJHPxjszO5+/HzclJKS0rC29sbPRzcHDoT05Kyg4JCSn39fVtIL7PYSz4+DPwYLiUSqVtY2OjX0VlZXBubm5yV2enk4+PT1NYWFhZUlJStru7e6u5rxUdSxrHckwqGFrDJZt9AMB8k8UL5CQbNTIc5jBjrmck0gXDMOf27dtzz50/n1RdXb3kzp073v7+/vWJCQnnFi5adM3Xx6fRwsLCSIfDHPrY8EssxP4mk4nb3Nzsc72mZuH58+cT6+rq5s+ePfvO4kWLriWuWpU7f968G2Q7f6qx2Bgok+MYjdHRjU+Gm44GEEH+9z0OdEsmWUhgDjFUuMztRzUW0xhUE0yv1/OlUmmoJD9/pUwmE7W2tnpERUZejI2NvSASiWpmzJjxEMTdkM02bKGTDxltePzI83fcespkMlFhYWFsUXFxjJubW1tgYKBsRXy8JDw8/DLZf0DQLfNUE4+KBioaR7MysZ30bMoLw8UjNWeWjTaeYRv7McVfZF6c7jfVzCcqZmhoaNyFgoK4kpKSaJlMtkCv1/PjYmPzIyIjL4tEoprJzs4dVIpnyzcZPd3d3Y6y2lpRaWlpRH5+/goIBBGRSCSLiooqiYuLy8f/6445cT+dF6NzRqN1LEzxMRvcZHz+4TvRcOmEy4SQDJaMidFOACZjZlvYrBpYnVwu97xQUBAnlUpDZTLZAsdJk7pjY2MvhISElItG/udsNPH4yP+ciSoqK0MKCgri2tra3EQiUU1oSEh5bGxsPtX/nJljTFQTlI2jGG3MS9V/NAZLR8MfYly6ZexFJwqF0y0JVMsWFTwZfip8VHVMnskcGgDgxT9LBhQWFS2vrKgIrrt5c15AQEBddHR0cbBYXPHKK6/cxD9egi8wDHPq6+v9q6qqxMUlJTHXr19fOHfu3FtisbgyJjq6MDAwsJYpTiWTL50HpeOJauUyd/VgKuZ6XSYbetGGoqhZLp4KEdVgRFi65YpsopgjHCqFUNFBRxcRNxkOvV7Pr6isDL508eKyisrKYLlc7hEaGloWGRFxSSwWV3C4XLiqslJ86fLlyLKysvApU6Y8CxaLyyOjoi6GkvyXL5sQwBzvTrdq0sEwGT9TKMZE12jKH8IaqlCBrqM5IQATTqyNzSynUrA5IYQ5XplubCLtAAAAfX19E8rKysJLS0vDpeXlYTAMc0KCg6Xh4eGl4eHhl7F/T2eSC9W4VLIyd+KaG8KRjcOGdqrx8YVMlmSTDQ8PAADwvwBzOVv6dr7LMgAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="218" height="7" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAANoAAAAHCAYAAABuvVMqAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAQaUlEQVRYhe1WaXRU1ZY+99at4d4aU2MgU2UmAxkV1AgRlIQkoJAA4oToc+KJiqCIIKIiiMjgo32IjAZQFMJjhjAPCWSOJGSUVGWgSFUqVanpVtWtusPpH3S5+NGvm3791npr9eq91v6xz9nfPns4e58DvvpyzfoL589PgxCCB2XS45HMmll6/X+CeRCmaRrz+/3CfwRrs9k0Lz73/MV/9Ozr1dVP1tbUTOQ4DmzeuPHzrd/9dZnH45H8p/GTpARCCHp6epIXLlhw8EHsf7tp02cMw6Ah+cyp02V/2fztpw+CDVCUIBgM8iGEYM+u3e/a7XbVkMUy6ttNm1cdO3r0uU0bNnzxX+G/+Xr9mosXLpT83XqSpHjXjh3v37/m8/qI52bPucKyLPK/rStJkuIHqD1v/rx5ZxwOR9g/+179MzhAUYIvv1i98eZvv407XFEx79V5L59+7ZVXj7//3qJ9IR1DT0/y7p07F23b+v3SvT+Wv+10OhV7du1+9/Sp02UoQABQqdRWl8ulGBwcjDKbzRF2m03jdrvlA/39cRBCYDabIxwjDpXRaExyuVwKsURCKpVhNgAA4DgO6bl9O2V4eFgHIQRGozHJ6/WKu7u601mWRQ09hmSKokQAAEDTNL+trS3b5/MRAYoS9hqNiR63W9bf1x8PIQTnzp6dsa987zt2u10N/oOCwSC/s6Mjw+PxyBiGwQw9hmSfz0cYenrG3N9kNptNJ8JF3hDO5XIpTCZTDMuy6F3T3Wi32y2jaRprb2/PIklSGgwGBUaDIYkkSYnRaEwKDw+/E5+Q0DV4dzC6v78/fmZZ6V6Hw6GmKEpktVrD7Xa7JhTvwgV/rrh79250xOjR/QzDYhaLZbTNZtOG9g0GQ7J1aCgcQghCcedPmnQaRVGO4zjEaDQmCYQCiuNYHgAA+Hw+ou3WrRyapvler1cyMDAQa7fZNObBwUgIIfhxz55FZysrSx0OhzL3odzrEonEc+XKlSKVSmV9fMKEcwWFhUcAAIBlWbSzoyPD5XSF3SdnymQyJ8dxvFBuaJrmGwyGZJIkpb1GY6LdZtMVT5v2K8uyvK7OrrHmwcFIvoAfUGs1Foqi8LsmU3QoFgghsNvtms6OjkyapjGWZXndXV3pbrdbHqq/z+cjfv/991QIIRiyWEavWrly67DVqjOZTDFut1ve0dGRyXEc4nK6FN1dXekcxyE8Ho/FRbhPoVA4AAAgQFHC3t7eRI/HI+vv74+jaRr7vbs7jeM4BEIIXC6XoqOjI5NlWRRCCFxOpyJkF0IITHfuxHR3dY0NBoMCk8kUw3EcOmy16rxer8TpdIaZzebIuyZT9MjIiIphGKy9rS2bJEkphBC43W75rdbWXLfLJQ/lrLKysmxsxtjGzKys+rS0tOadP+4pXr12zVsZmRkNIR25QjFSNnv2ntfeeH3D0SNHXpLL5c6XX5m/peLgwVdRABCIIAAwDMN/6/U3jvp8Psn8efPOGQ3G5M0bN67u7+tLqKutfWLzpo1foCjKLV3yQTmEEAEAARBCsG7N2g18gSCwfdu2j3p6elL2l+99++SJE3Orrl0tXP3Z51vcblfY8o+W7eQ4Dlm5fMU2nU43uHjRop9QFOWWLV26x2g0jvnu37as7Ll9O5Xy+wmO41DIwT8m/77y8ncUCsXI4nff+wlFUW79unVfNzU0Pl5xqOKV6qqqgqbGxrwjhw+/HKZQ2F1OlzKEY2iav2LZxzsQBIE7tm//EECIrFzxyTatRmP5cMmSco7jkFUrP/2+va0t97em5kerqqoK6+vqJgbpoBBAgKAIAj94f/E+FEXZY0ePvmgdGhoFIQSBQADnOA5lGRaDACB9fX2JXq9X+u7bCw9CCMH6deu+RhGE27N79/tdnZ2ZEEKAoii76ZsNawAAYMP6b9YGKEoUCARwCAEgSVLy1Zq1G7RarXnxe4t+wjCM/vObbx2x2+3a5cuW7SRJUkZRFM6xHA9CiGz/4YelbpdLQdO0AAKI8ng8dsP69V9BCMGqT1ZuVSqVts9XrdricrkUH324dI9KrR7yeDxyAMEf0xlFUe6zlZ/+tb6ubmJ7e3vOgZ9/fnNkZETz5RdfbJYr5CNNjY157W1tOWlp6c1V164V1tbUTA412aFfD/6p7dat3I6OjqwRu12z4uPlP6jUauvyj5btAACALZu//ezKpcsle3btev/OwEBcdXX1lIyMzAYOQvTn/fsX/HrgwOu3WlsfunD+/DPnz52bEQgERFs2f/vZyMiIRqlSDod85GEYu3TJkvJeozFp4/pv1p44dvz569XXp1QcOvRqf39/wu6duxaLCYJcvmzZzrZbt3JbWlrGd7a3Zx/4+cCbp06efLaxoXGCw+FQWa3WUevWrN1AkqSkuqq64GxlZSlFUfjCBQsqTCZTrKHHkLJy+YptWq3WvHTJBz+63W7F6s8//4tWpxtsaGiYEPKn19ibFBkZ2QchBEnJyW0AALB/796Fs+fM2RXSUSqVw1Kp1HXq5Mln581/eUtoOAWDQSGKIPe6kSAIUh+rvx0fH989enTEQFZ2Vn1sXHy3x0PKCYLwpaSktuj1+h6WY1G/348DACCCIKChoWHC1ctXipVKlZVlWIwQi8ns7Oza9LFjm6JjYgxZ2dm1JElKTSaT3thrTDpz6vTslJTUmzTD8MPCwmyZWVn1iYlJ7R6PRyFXKBxKlXJYrVFbEQQBEEIkNS3tt8MVh+f7fD4JiqIcjuO+h8ePu5aWltbscrmUNTduPJmRmdmg1enMcrncgSAIQBAEqNTqYY1GY7ZYLJF6vf42TTOC7q7OjDOnz8xKSUm9GaAogiAIz7jx46+WzZ5VjuO4F0CASiQSt0QqdWt1OnNBYeGRpsamvEAgIByTktKKIAjAcdyHE4Q3OibaKBAIAnr9vZzJZDIHgiCgsaFhQtW1qkK5XOHgOIgiCAJ4PB4nEAgCCIKA1paWcSmpqa0xMTE9EEKktaVl3NDQUETlmcqy5DFjWoVCYSAiMrIvKTm5PTIqyuj3+wm5XO7Q6rSDSqXSjotwHwQAkUgkHrVaPSSXy50oD2MghEhDff3Es5VnS+MS4rsdDodqxG7XaLVaS2RUZB8EEAnlhqIoXKPRWCZNnnxq2vTpv5pMptjk5ORbBYWFR1Ys+3jH5KeeOtHY0Dihu6szY6B/IL5s9uwfQ9jLly6VTMzPryybNau8urq6IC8v74JarbZ6vV4pAABQFEVMLS6qCFAB0eiIiP6ujs7MqcVFh3U6nfnOnTux8+bP3/Ls3Lm7Dv7yy2szy0r3iUQiv5/yE02NjXk5ubk3QudgGMaEKZXDGZmZjXHxcd0pqSk309LTmtwut6K+ri7fYjFHXr1ytSglJfVmfEJCl3lwMKq5uflRr5eU5uXlXThx/Njz1VVVBeHh4XdxHPcBABBCTJAAACAWi8m4uPiu8Y88cjU+Ib6zs7Mz88zpM7PGpKa0cCzHGzVq1J0Vyz7ekZ6e3hzyh2FoAYZhTEi2Dg2N5vP5QbFY7A2tIQgC6mrr8ik/RTz9zDM/h9ZQFOVQlmV5DMNgHMfxWIbFIIQgSAcFHMchHMfyWJblAQiB0+lU0TSNYTyMwXHcxzAMn+M4RCaTOidNnnRqanHR4cjIiD6O41CGZTH2HvM4jkMZhuErFIoRXIT7i6eVHCwsmvo3HMd9NH3PBsuyGMOwPAzDaKtlKMIx4lABAEBfX1/i2TOVZbOfnbMLIPcmasjuPQzD02i05va2tpzBwcFIp9OhCk0RAACYWVa297133vll9rNzdkukErdIhPuLS4oPFRQWHJHJ5Q6WZTAIIQoAAJCDKMMyIbsYAACUziorX7t69eaJE/PPIqGJBAAIBgJC69DQKJ/PJ2bZe98/hmH4LMuiMpnckf9E/pmi4uJDUdFRxhCGYRiMZVlUIBAEjEZjUm9vbxLLsphGo7FIxGLPtOnTfymYWvi30Gt8X6wYhmH04KA5yuVyKTjIoQzDYCGGEAI6GBQiCAIVYQp7YdHUw1OmTDkaERHR73A6VDabTXtn4E4sy7JYyJfmpqbHHh73cBWCIIBlWZSmab7dZtOFh4ffLSourmhuasprabk57qv16/9UU3NjMsMwf3w7A8GA0OFwqLs6O8d6Sa9UqVIOGwyG5MSkxHaTyaSPio42QAiRQCCAYxjGDgwMxLEsi5oHByMBBIhQKAwCAABfIAhCCMHpU6fmTH/6mQMN9Q0TsrKza0Pn3MvDvfvBMCzGshzGcRyPYRksPDzcFBYWZps2fdovE/Innt25fceS6JgYwyOPPnqZoWm+sbc3+butW2chCMp1d3WNFQgFVH9/f8LAwEAcy7AYy9zLKwAASCQSD46LfEUlxYcKCgqOcJBDi0pKDi3+YMkne8v3Lgz5g2EYTdM0PyTv3L7jgxfnzfsOAABsNpv28qVLxdahoVHHjx17ITsnp2bffVgAAOAtXrxYIZVKXRzH8WRymVOlUlmlEqlbKpO6EYAAsURMer1eWUd7e7Z1yDr6jbfeXM9ByBMJRX6xREw+PWPGT+fOniuVyxUjUdHRvV4vKRMTYhLloSyBEz6BgB8MCwuzxyfEd2VlZ9VduXKlZMyYMS0AAAQX4T6ZXOaCkEPEYrF33Phx1/r6+hJ0o8LvyuVyp0KhsFMURQCAgNS0tJs4gXtxHPcRBOGDECIEQXinFhUd7u3tTSIIwhcXF98tk8tcEonEAwAAUVFRvXq9vic2NvY2hmFsTk5OzcWLF6cnJiV18Pn8oFAgDIhEIr8iTDHicjnDxGIJiaAIlIjFHn1s7G2xWEwODpqjZ5TO3H9/oyWPSW691XrrIbFYTIaFhdm1Ou0ggRNeEY77ZpTO3H/+3PmZEonYHaPXGxAEAX6/HxcJRRSO476SaSUHr1y+UpKTm3MjGAyKHns876JGo7HU1dU+kZmV1eB2ucKkUplLo9WaAQCImCDIRx977NKtltaH9bGxv/P5fEYiFnsQBIEikYgiCMIrl8sdGo3G8tSUKcfPVZ4tjdbHGNVq9VBWdnZdQ11dft6Ex88HAwGRXq/vAQAAhqb5aenpzQRB+Px+PyEQCIIRkZF9N65ff1Kj1gxNzM+vVKvV1piYGGNMjP426SVlKpVqOJTT5qamvHGPPHI1Myurrr6uLp+lGf4LL730PUVRRFpa6k2BQBDE+Hw6Rq+/HRUd1WuxWKL0sbG3ExISOrU6nRkAANLHjm08deLk3KnFRRWJiYkdfD6fJnDCp1QpbQAA4HF75Dh+734AgECxROxBEZQjCML3xKRJpzmO47W1teXm5ObeGJuR0dhQ3zAx96Hc6wiCwqjoqN7z58/PSEtPa87Jzb2RmZlVX1db+0Re3uOXKMpPiEQiv0QqdcfExBiEQmEgNzf3+sWLF59OTEzsUCgUI7U1NZNsw8OjXnjpxe/5fD4DAADWIetol9OlHJOS0goAAAKhkEpKSuoEAACapgV+P0WgPJQTCIQBu82mU2vUQ7FxcbdDwwS5/wX4e7R/374FQxZL5JIPP1zx3yr/H6GaGzcmna2sLJ0zd+7O1NTUln+1P/9P/1oKBAKCr9as3Thj5ox9WdnZ9Q+CcblcihPHjz+n1erM/w6Vj74mC6WmYgAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="174" height="47" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAK4AAAAvCAYAAAB64PGTAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAgAElEQVR4nOV9d1hU17b4OVOYGUBQUapIs0eKQQUsDE0QBESKlQio0UQTk9x7U27uTUyxpKiJidd8uTGIXREUpAxIR1AGUIooAWGQIsOACAww7bT3Bxx/cyenDeJ73++9/X3znTN7r73aXnuttfc+cwbEMAygKzgMCIITbgdB8MWVCT1dOKY0qOC1YXTvcVhtfRDh04bT7d/f329WUFAQkJefv6aosNAPRhCOr69v4ZqAgDx/f/98CwsLGR0O7Xoymaj0oC0bmb6J8BLpm27M6HRMV8jGg4onnB6IfyEzDCYDpqtsIjzazOgjHJkQL1uYKIqqLwAAgFqt5pWUlPjk5uYGFZeU+EokEkc/X9/CNYGBt3yEwiI2m42UlJb65N26taagsDDAxsamy0coLA4KCsr19fUtFAgESgDQb+DpJrA+hc4o9XEE+uIng2PaB9Q2TCbEiQwXAF5eoJc15sn6TuZ9AQAAUBRl3b9///Ws7OzQkpISYXV19TJ3d/d7wcHB2UJv72J3d/d7XC4XJhpkGIbZtbW1S0pKS4UikSi4oqLC6/UlS+57C4Ul60JCspYvXy5msVioNm0ifvQxBH09OlO82t+15Zwsb0tGT7uO1nCZMKBdmAgxGYZL1FefEMgEJwAAgEQicczMzAwrKCz0F4vFnubm5r2hoaE3fX19izw9PCpMTEyG9cGNw4yOjhqKxWLP4uJin8zMzLDOri7b5cuXi/38/ApD163LmDdvXjPeh06GiUQLpnyS1ekT5ukmkD4yvOiPYdikGM3/7wVXyODg4NTMrKywHJFobYVY7KlSqQRhYWE3A9esueXh4VFhbW3d/SrSFplMZiEWiz3z8vPXZGRkhLNYLNTDw6MiKCgoJyw0NMPMzKwfACYnRfjfUF7a405W0ddDTwZOAAAAjUZjUFhY6J+enr5eXFnp2dra6hQUGJgTFhaW4eHhIZ47d24zi8XCmHiqyUp3UBQFW1tbnSorKz0ys7JCRdnZIbPt7No9li+vDA8PTwsICMjn8/kqOn5epkxW/joZ/Qg9NpMcFwCIV9hEeaB2oQslRGmGbtgnyqN08VMJqMsngiDsmtraJddTU6PLyspWNTx8uNjV1bU2KjIy1cvL646zs/MDHo+nIeORiF+yeibhkQovDgdBEOdBQ4Nzxd27Xtdv3Iiqrq5eumjRoocrV64sj4qMTFm6dGk1m81GdPVCpzuq0K+rXzo7ocvHJyI3lZ0QGq6++Y2ukHSFyvjI6BPRoltkYBgGoCjK6uzstL2WkhKTn5+/pr6+3nX69On9MTEx13x9fApdXV3rTE1Nh3T5YZp/MeWVCJYuNycbuOHh4Sl1dXWuJSUlPtdSUjbKZDILZ2fnen8/v4KYmJhke3v7JywWC6Wa+GTjq2++qu9ibzI8LqPF2WSEjP+uPHg8X2fJ5fIpaenpG9LT09c/ePDAeXRkxDgqKipl3bp1WS4uLnXW1tbdADDxMPs/ldeTOZSenh7L+vp6V5FIFHwtJWUjj8dTOS9e3BC+fn36hoiI66ampkO4If9PFX0WlEz0yyjHpfOqVLOQSf+JMj9uqKBareYVFRf7Jl+9uvl+Tc2Szs7O2WvWrLkVEx19zc3NrcbR0VHCZrNRKjpkRoEXOo9ClaYwoclEX3TeEgAAAEVRUCKRONbV1bmlpKZG5+TkBM+aNavLzc2tZmNMzNWAgIB8Ho+nBkEQY5Jq6bPqp4o++vRloudJ2Q5jyizdgDIpKIqCCIKw6+vrXS5duhRbVl6+srW1dc7i115r2LJlyyVPT8+78+fPb+Lz+WoyfiYykYhwUA08XX99+ukLpw2v0WgMmpub54vFYo/Lly9vrauvd3V0dJSs8PIq37p160U3N7daDocDs1gsTLcvUw9J1G8ihq9P+ZPhEjGMM0CXODNdQBG1UXkfGIY5UqnU6tLly9tEIlFIa2ur05QpU4Zjt207HxAQkD9v3rymqVOnDhLxwNRrkfGozStdfkeFl8lijQgvHR6mEwmnOSSXmzY3Nc0rKCz0v3DhwhuDg4PTnJycWtcGBYm2bt160cbG5imHw4HpeNDWi269Pgs1sjqqPP+Fx32ZGc+UWTI8RAwiCMIeHh6ekpaeHnHt2rVNzc3Nc0dGRqbExMQkR0ZGpi6YP7/J0tJSSrQwIOKBrI6JB2bqeSbqoXThqYyRySKI6RjgsDKZzLKpqWn+jbS0DcnJyZsEAoFi7pw5LTExMckbNmy4bmJiImez2QgTJ8NERpw3MvmpdKHdd9JOzl5moYOiKEulUvFLb9/2Pn/+/Pa6ujq33t5ec19f38Jt27ZdcHZ2fjDb1raDw+EgukJORmEyEHS5sL5pAxPcdI5iMuUCAABAEITV0dExu6GhwfnipUvbCgoKAsxnzux1dnGpfyM29ryPj08Rn89XaS/0iBwHlQGSyaCP8wQABidnTMIjzgRTpaIoCmo0Gl5jY+OCpKSkhNLbt4Xd3d3W8+fPb4qLizuzwsvrjp2dXbvuQyhUYZksp2Kaa7+s8VHB0+V7TEOnNo6XpUnGu/ZVpVLx29vb7e5WVHidPXs2obGxcaGVlVX36tWrb8fHx59ZtHDhIx6Pp8bzYzq5qL7rq+sXhkukFDLh6OqImNJoNDyZTGZ+8eLF2LT09AipVGotEAgU8XFxSSEhIdl2dnZPTE1Nh/Qd0ImUVxHq6OjQ1TM1LH0LWSqn3abdThaaMQwDhoaGTNvb2+1ycnKCk86eTRgZGTG2srLqXr9+fXrstm3nLSwsZOM7FhPiU59INilHvkQzCYIgrnx42CQzIyPswsWLsW1tbQ5qtZofGRmZunnTpstOTk6tM2fO7NNdzVIxrdsOANS53EQjCVXfyU5TqMqrmLgv4+V08fT29ZlLJBLHq1evbk5NTY02MDDQ2NvZPdkWG3shPCws3cTERM7lcqFXkdZNWo6LIAhboVAY3rlzZ0ViYuKuuvp6V7lcbrJ61arbcfHxZ1ycnestLS17uFwuzJQ5OppU+R9daJ1obk6UZujDIxGcPrkzFQ4m9URpni6fVG3a7dr1MAyzpVKpVUNDg3NSUlJ86e3bQhMTE7mLi0vdzh07fl+xYkW5oaGhAl+n6CMnUft/5LhMFiZ4QVGUpVQqBY9bWuYmJibuLCgoCBgaGjJ1cHCQ7Nq16zfv1atvW1pZSQV8/p/yVLJC5Amo8lEqI6IzbryNbJD0yUvp9EdFnwg3VZ0233QLJLIrFW9ketV3XaFSqfhSqdTq9u3b3qd//32XRCJxMjU1HfL398/fsWPH73PnzHksEAiUbDYbJXM4ZLbywuMyzVOVSqVAJpNZXLlyZUvytWsbnz9/bmZoaKjYvn372YiIiBvWVlbdJiYm8lcZbvXxlBP1WExTjP+Oog9vk0XrVawj5HK5iVQqtU5LS4s4e+5cnEKhMJo+ffrzmOjo5C1btlyysLCQCQQCJeN1Fm64KIr+6apUKnk9PT3mZ5KS4oQ+PiX2Dg5tdvb27e++++7PlZWVy/r6+swQBAGpcOD3RO29MpnlxfMX9nQ/fTpLFwa/RxAERFEUOHzw0PfVVVUrdGG06RDRJ4PH79VqtUGlWLwKr5PL5SZvvbn7ukKhEFDxjqIo0NrSMm/f23uTYRhmEdGouX/fQ61WG+BtMAyzjh89+lV9Xb27LryuvojkIYInq8N1p4sbQRDw2PdHv66trV2G13d2dNgnxMVlE43dnfI7PmcSE/dLpVIbsjEi44+MVwRBwL6+PrPKysql+/fv/8nO3r7d3sGhzVsoLDlz5kx8T0+PuVKp5FGN838g1Wg0nGfPnk3Pzc1dExUdneLg6CiZZWvbFR0dnSLKyQmSSqUWGo2GQ2YI2oiplI23IQgChoWE3IcgiI2iKKBWqQwgCHqBv/vp01k/Hj/+BQxB7Py8vNDiwqK1uCHgH5VKRSigRqPhoigK4vAIgrC07kGVSsVDEASUy+UmVZWVK1EUBWAYZo+MjBhFb4gs12g0XJwvGIbZOD21Wm2AIAgLRVGgt7fX4u8ff/JvvA2CIA6CIKBarTaAYZhdXFS0FtJoOBAEcXDaRw4d/k4qldrguHX1Mo4f1JLPAIdFYJiFy/sCdnzSaDQaDjpOe9zp8H8+ceKfuD4hCGKP6wQQZWdHlpeV+43DghAEsaMiIu7q8gDDMLuwoCCkt7fX/O3de1KpJgmZkZFNMu2+Go2GI5VKLUQ5OUHR0dEps2xtuxwcHSVR0dEpOTk5gc+ePZuu0Wg42ng5crl8SktLy5ykpKQd2SJRCARB3Nm2th27du367ccffnjPzMysn8/nq5iETrJFj3addvhgsVgYh8OBQBDEbly/vp3NYsN379zxP/TNkTfZbDaan5e3vri4OMTMzKzXytq6o6qqanVa2o1Yb2/v3PCIiIsnf/r5s1m2s560P3ky54O//vUzHDcMw5y/f/zx6dfd3e8UFxat+/Lrr/aeSUx8H0VR9pu7d39/6l//+nTRa6/VoAjC7u7unh0YFHSjV9Zr/cupU383N58pnTtv3sPOjk6Hw4cOHvv1t98i3t6z5/rPJ09uKiwoDH0+8HxGfl7++qPHj23v6uqy9/X1zQLBsYe/T508+amFpeXTHFFO9Ftvv/WNKCs7ZrGzc/XZxDPvj46OGr+9b++Re9XVK9/eu/fwjrj4nEPfHHnT1tb2CQAAAIIgnONHjx60sLB8+kdjo+vhb7/ZdeXSpd1cLhfKyMjYfPLUqZij3313eJatbZu9vX0Lh8OFemUy6zvl5f6HjhzZ/dGHf0tasHBh3cDz5zNWrlqVp1IqDfPz8tYDAAgsdl58r7W1dUFpcUnw98ePbQdBEKsUVwhzRaKoqdOm9b/73v4vAQDEAAAAMtJvblWpVfyqykrvQ0eO7Pbx9c2uuHPXNyR0XbLu2GuPu649/GkxRZLugCAIcLlc2MLCQrY2KCg3KDAwV6VS8fFfTB88ePDzjs7O2VwuFwoJDs6OT0hInOPk1AIsXry4gc3hII5OTpKcnJzA7u5uSzrXP9EwRtS+ITxcDMMw65+ffvpLdlZW9ODg4FQcf3Nz88IvDxw4gWEYUFhQGJIjEm3o7Oy027tnT0pzU9OiD957//zj5scLYrdszVer1QbavMVu2Zrf19dnPjIyYrx756605ubmhZ99+o9TnR0ddpHrI+729PRYqVQq3qGvDx4dHByc+vaePalyuXyKWCxeVVJcHNje3u5w4ocfDgwMDEyLi30jV9bTY/XRX/+WiCAImBAXlz0yMmJ8/Oixr3plMkuc5tdffPlDfV2du1KpFEgkkrlXLl3e1drSMu/gV18dGx0dNRwaHJy6PTY29/jRo191dnba6XqkZ8+ezeiRSq1Dg0PuDw4MTIt/Y7sIRVFgcHBw6rmkpH11tbVLx6PElNDg4JqmP/547ZtDh7/9o7Fx8Ud//Vtiy+PHC5RKJX9TdEzp6Oio4YHPPjuJYRgwLJdP6X/WP+OHY8e+fFD/4PVcUU5EQX7+OhiGWZHrI+4ODAxMj47YcAeCIM7mjRuLHzc3L/jkw49ONz565KJWqw1++depj/EoQxZRqdIWunSNzpN3d3db5uTkBDo6OUk4XC682Nm5gVVeXu4lrqhYFhIcnL3vnXd+8fTyqvQWCsvOnTu3vaury0apVPJxj6k9e4hmmz7lRb9x1B998slHAoHh6P597yRjKMbC21EUZQEAALBAEOXx+Co2i41gGMZSazT8KVOM5ebmM3tO/nIqmsvlanC8I8PDJhiGgdOnT++DYZjT399vbmhoOPL+X/7yuYWl5dNf/v3rhg/277+Moii7rqbGA0VQdq+s10ogEChTk6/tcHF1rXrY0PB60Nq1qS2PWxatWr3q1tOnT+1WC71zBwYGZgzLh035fL5CXFHhY2RsLMf5rK2t9Zg7b94jPp+vvF1SGuS1wqvQ2samY7VQmPvDsWNfy4eHTVeuXJVfXVW12sTEZFBbd0qFwujwwUPHYRjmAgAAICjKRlGUDQAAYGxsLH/+/PnM8WcGMC6XCyEIwp5pbi59a9/eI05z5vwBgADA4XAgAAAADpsNAwAAoAjKwjAM+PnET59L2iTzQADEMAADQBAAeDyeaszbcSB8fDEMA0EABGaam/d88o9PP5wzd+4jBIbZUdHRSfgxr/aHzKMS1VHtTmgXDBvbkejq6rI5f/78dm+hsMzTy6ty3zvv/BISHJwtrqhYVl5W5sUxMTEZdnd3v+/u7n4fgiCOXC43qa6uXvrb6dO7v/jyyy8gCDLw9PS8u2vnztOurq61ZmZm/dpPDxExoWvoRMyBIAgoFUpDCIYNNBoN77tvvv12566dx2fMnNEDgGPmbGpiMvjo4cMlmRkZm5RKpSGbzYEVilFjBMVYDg4OTS2PWxbm5uZu6OvttXpr794jAABgIAgCz571W3h4ehazWCzMyMho2HSq6UBlhdinp6fHZsbMGTJXV7dKO3uHx8PDwyY8Pl8pMBSMcjgc+OqVK7uUSoURm82GBwcHzcpul62BEZjr7OJSPXXqtP5LFy++1fK4ZeGi1xbVKBQKYxYLRA0MDDQgCAKK0dEpllZWXTweT4lhGFBdVbXK198v8+BXX/24ecuWf8+2s5Pcq65eGbAmIH22nV1reVl5wNrgtam4/hAUZQ8ODJhVVlauZrFYKIfDgQQCvuLC2XPvPB8YMIuMijr7xYEvfvb3989wX7a0fNVq71tXLl3ao9FoeHEJCScQGGFXVVWtNjOb0bv1jdhTbDYbafrjD5cL58/vfdr91O6JRDJfJpPZjAwPm3IMDNTFRUXrzC0supcuW35bIBAoUAwDIQjiOjg6NF29fOVNuXxo6p633/628dEjt/Yn7U4xmzaeIRtHuoLD6V7xtnHnYlZXV+d6+vff36yoqPDicrnQkiVL7v/zH//4eunSpVXjhxnwC3y4eyZCqFareUNDQ6YikSjkTFJSQkdHx2wMw1jrw8PTY2Njzzk4OLRNnz79OQiO5UdE+3BE2yv4dwRB2CqVSsDj8ZQwDHMhCDLg8/kK7YmhUCiMuVyuBoZhDgiCGIfDgSGNxkBgaDgKQZCBWq3mGxkZjYAg+OKdBONhjT2ePwMajYarUWv4RsZGIzAMc8ZpqjgcDqRSqQwFAsGoWq3mA8CY5+TxeGoAADClUmnI4/FUCAxzeXy+cnR0dIpAIFCo1Woen89XjvdVAGNxA9RoNAY8Hk+NYRigVCoNuVwuBEEQF0EQjpGR0TAMw1zcK6pUKsF43xdFqVQasVgsBENRFo/PVyEIwlKpVIaGhoYjLBYLVSgUxiAAYgJDwSiGYazR0VFjHo+nMjAw0Hz84YeJ8Tt2/Ghra9tmZGQ0jONjs9kwm81GcJkRBGFzOBwI0mh48DhfGIaBKpXKkM/nKwAAABQKhTGfx1NyuFwIRRA2imEsLpcL6Rohrm8yIyaDRVEUfP78+fQnT544nL9w4Y309PQIEASx2bNnd8THx58JCQ7OMjU1HcKPj4kcJO0+rrYR4vu4ly9f3notJSVmfB93NG5sHzfNanwfV5cI3YxjumlO5cl1++jW6yqZqI3qnmpjnkwmIj3q1lHxRQavyyOCIOyPP/zoTHBIcIp/QMBNMh61C5EuiWTSpUUkB10agGEv9nGt0tPTI86eOxc/OjqK7+Ne09rHVVDpUFsvEz7yRRCE8OTM0dFRsmvnzt9Wr15damVlJdXekSDzwLpCTmQTnMo4yWDxdjpa+vLyf73geapUKrUqKytb/dvp02/iJ2d+fn4FO3bs+H3e3LmPBQKBguwnVUQ4/2S4ZNZN1EEXGV60nlVYmZiYuLOuvt51aGjIxNvbuzQ+Lu6Ms7PzA/xZhZfxgHhh6kHoZi6d5yOjoQ2rUqkMOWw2xDUwgKj4wcvIyIiJQCAYxX9SziStoqKvyyuTMSOLCHSRgyz6IQjC7unpsXrw4MHis2fPJpSUlo49q+DsXL9jx47fV65cWab9rAKTMSej+yePS7fiIypkRg5BEFcul5tkZGaGX7xwIbbtyRMHtVrNi4yMTNm8adMVJyenVnNz814miqWiRdTGRBY6z06Xs+HXpqamxdmZWZviEuJPfPjBX84DwNiOgK+/X2Z8QsJPAAAA6WlpW5v+aHLu6Gif89mBA/sHBgZmnDzx0+fffP/dDmNj42Em/DDVgy4cmQ4mMta6ffvwp8OSkzelpKTEGHC5Gjt7+yex27ZdCA8Pp3w6jIkMlLrAPa4+H7o9O93v4yc5vPb2dttDhw9/umz58kpbW9vO+QsWNB0+cuTvtbW1rgMDA6ZMjg715etV4kBRFNgZn5A5NDRkqtFouKUlJYEqlcog7caNbVKp1BqHq7h7VwjDMCs/Ly80/UbaVgzDgKrKypUZN29uell+X/VHe091cHDQtLauzuXbb7/9aOGiRY2zbG27li5bVvX1wYP/bGtrs9M9pmWyV4vfE/Wj6v9Sg6m7IU3GtC4MgiCgUqnk379/3+3d/ft/cluypNbcwqLXWygs/T0xcUdjY+MChULBJ5sgVPVEx5BkvFDho1Io/tGo1dywkJB7+F43ho0tYN97d/8l/DmB8SNjVm1NzbK33tx9fWRkxBjDxn7rdejrr4+S4dblnclgkvFOdXBABatQKPiNjY3zzyQlxfv4+habW1j0urq51e57552T1dXV7gqFgq8tJ90hA52uycaH1HAncqpBZ7h0jGnXwzDMGhkZMczKzg7esmXL5UWvvfZoxsyZzzZu2nQ1LT09XCKROOie7VMNsj4KIGsj8wjaeFVKJS8sZN09/NQOwzCguKho7aOHj1x04ZVKJf/Ejz9+XlhQsA5FUaCvr8/883+OnWwR0aPiSx/jJdIFGSwMwyxJW5v9zZs3Qzdv2XJ5xsyZzxYuWvRo0+bNVzMyM9eNjIwYMhkHKpmY2BjV2OJXRp2pkDBRpL7hF4Igdn9//7TExMSEtcHBIqc5c1otrax63t2//6eioiIfumNpOm/KxOsy6adSqXhhwSH3VSoVD8PGnjSLf2O7SKPRcDEMA7o6u2arVSqDqsrKlQiCgK0tLfP+9fPPn2IYBvT19pp/8fnnP+njSZk6CaYGjqIoIJVKLYqLi4Xvv//+D1bW1lJHJydJUFBQ7m+nT+/s7++fhhvqRLwnVT1VNGMSDTl0CTuG/ecDEfgVr8f76PYlwkWXmOP3HA4HmTZt2kBCQsKZ+Pj4M+PvVbC+dOnS1gMHDnzV0trqZGJiMhwbG3s+wN8/f978+U1TTU0HiRY3dAssMnmp6nDZuFyuhjN2OMLl8Xjq/mfPzOMS4k/ghwwFBflhwcHBqSXFJcENDxrcZT09Nvv2v3sQAABgVKEwtrOzbyHigUxf+iw0yXYZ5HK5SVNz8/zC8fcqDDx/Ps3Jyak1aO3anDvl5Z74exXoeNJuJ9K5bp1uPVGbLhwZjRcel6n3ovMCVDOHaqaR5WJE/REEATUaDaeqqsr9gw8+OL7cw6PSbMaMfqGPT/Gvv/66u66uzkV7kUDmKeg8Lhl/utdzSWf3Vdyt8MafySVLV/BHFXFPffS77w52dHTYk+mAyuvr4+FUKpVBfX394tOnT+/09/cvmG5m1r902bKq995774RYLF6mVqu5RM9U03lFOl6oxnkiXlZXJ5T/AUHkDYmuurOJaLZp46SarUzatdsw/N1hRUV+ycnJm+7X1Lze2dlpGxgYmBsdFZXi5uZW4+Tk1Kr9jlsmM5tIhj/N+rErWCmu9LZ3sH9sYWHRzYTv8ttlAfaODs3W1tYdZHuXdLyQ6RXDMLCtrc2htrbWLfX69WiRSBQyy8amy83NrXbjxo1XAwIC8vB3h+nqggwn3VhSwRD1YSoL5b6u7mDqW6gMmAnz+sDS4QGAsWcNhoeHp6SlpW1IS0+PaGhocB4dHTWKjopKCQkJyXJ1da2zsrJ68bZGppONyojJ+uA0XlZOOj56ZDLL+vp6F5FIFHLt2rWNPB5P7bx48YOw8PCbkRs2pOJvaySTmWo8mPBFBKvPGDPFjfMPAMCreSP5yzDK1OMxxYXi78e9dm1jfkFBQH19vauZmVl/THR0sq+vb5GLi0ud7vscJkOOV4EHxzU8PDylvr7etbikxCclJSWmRyq1dHZ2fuDv718QHR2d7ODg0Kbva0Unk8fJpEkGQ2m4dGFcF4YoFOv2YxJ+JsMD69bjBUEQdk1NzZLU69ejy8rKVj18+HCxm5tbbeSGDaleK1bccXF2rjfQOrolwqEPf/qEWyL8GDb22F9DQ4Pz3YoKr+vXr0dWV1cvW7Ro0cOVK1bciYyKSlm2dGmV9vExFW90MGRy6NZNxOio6FOlpURwIIr+v2ccqEImUUqgDzNkuPTtR0aLjgbZBFOr1bzCwkK/9Js3I8RisUdbW5tjUGBgbmhoaIaHh0fF3LlzH2vng0zTFir9kK0TcDh07B23TmKx2CMrKys0WyQKmT17dsfy5cvF68PD0wMCAvKI/gOCbj1AJAMZD1RrGSrZyXRDRHsi5YXhaiPVZ5ZNNJ9hmvvR5V9EXpzqO9nM1x2YwcHBqRmZmWE5OTnBYrHYU61W88JCQ2+uCQzM8/DwqLC2suomG3imchPxI5PJLMSVlR75+flrbt68uZ4FgqiHh4c4KCgoJyws7Kb2v+7ok/dTeTEqZzRRx0KXHzPBTSTnn+51DZdKuXQIiWCJhJjoBKAzZqaFSdTA6yQSiVNGZmZYYWGhn1gs9rQwN5eFhoZm+Pr6FnmM/8/ZRPLx8f858yguKfHNzMwM6+jomO3h4VHh5+tbFBoaepPsf870MSayCcrEUUw05yXrPxGDpeKB9MXORCHkRSeSAacKCWRhiwyeCD8ZPrI6Os+kDw8A8OKfJd2zsrPXlRQX+1Tfu7fU3d29Ojg4WOQjFBa//vrr97R/XqJdEARh19bWupWWlgpFOTkhd+/e9VqyZMl9oVBYEhIcnLV8+d/et4kAAAD1SURBVPJKujyVSL9UHpRKJrLIpW/0oCv6el06G3rRhmGYXi6eDBEZMV1YqnBFNFH0UQ7ZgJDxQcWXLm4iHGq1mldcUuJzKzd3bXFJiY9EInH08/MrCFyz5pZQKCxmczhIaUmJ8FZeXmBBQUGAjY3NUx+hsCgwKCjXj+C/fJmkAPp4d6qoSQVDZ/x0qRgdXxMpf0pryFIFqo76pAB0OPE2JrOcbID1SSH08cpUtHV5BwAAePbs2YyCgoKA/Pz8gMKiIn8EQdi+Pj6FAQEB+QEBAXn4v6fT6YWMLpmu9J24+qZwRHSY8E5GX7sQ6ZJosmnDAwAA/BcIZHHjoipo6wAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="174" height="73" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAK4AAABJCAYAAACkTR3UAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAgAElEQVR4nO2dd1gTS9fAdxM6CCSh965yBRVEOthBEBTUq6ICNgTLtVzLFbuC2MEOioh0AcEKCooovUgvKr1DgCSE9LL7/aG5Hy8XMKF49X2Z5xnY7M6ZM+fML5PZmdlZEIZh4HsBhmEABMF/HHMrM/jcSHlwm/9Yw2A9vNgFAMA//MH5TyaTRSIiIjYG3b3ryWAwBDw8PILc3dweiIuL9w/WNZxfhysLr74Zzt/fy2e0crzIjmQ7AADf1YMY8epk4CrAMAxUV1dP/+OPP66rqKq2pqSmLrlw4cLBWzdv7sjJyTFVVVNr8fTyCiwtLZ3JTUMxGbgIMAx/N0IQNOQxtzKDz42UB7f5jzUO1sOLXZy0DAaDLz4+fuXCRYveKCgqth87fvxsS0uL0mCZjo4O2TNnzx5XUVVtsrSy+hAVFbWOTqfzD+fX4crCq2+G8/f38hmtHC+yI9nOjR6eK3kSXAjo6OiQPX3mzAkVVdVmK2vr99ExMWsYDAbf92SZTCbycUKC06LFi1MVFBXbjx07dra5uVmJWx9PgjsJLs+VwmazwfT0dOs1a9fGSKJQBC8vr9slJSX63Ng0lO7Kqqrpf+zZcw2NweCcnZ0TUlNTF7FYLMRIeU2COwku15XS398vevv2bS/9mTNLZ8yYUXHjxo1dRCJRjBebRvIDiUQSCQwK2j5r9uxi3d9+q7p27dofBAJBfDx8Mwnu/xi4EAQB5RUVv+3ctesmGoPBrVq9Ou5tWtp8NpsNDnbsWMHlnGOz2eCHjAwLFxeXKEkUiuDh4RFUVFw8azS+HyuAk+ByaRSvzhmPOJQjGQwGX2xc3Kr5CxakKSoptZ04efJ0S2ur4uB0EwHuwOPOzk4ZHx+fo6pqak0WlpYZkVFR62g0msAkuJPg/oee9vZ2uZOnTp1SVlFpmTd//rtHjx79PtzN1o8Al3PMZDKRCQkJTouXLElRUFBoP3r0qA/nZm60ergp6yS4XBrFq3PGI7LZbDAtLW3e6t9/j5VEoQg7du68VVZWNoObSv1R4A78XF1dPW3P3r0BKDQa7+TsnJCSkrKYczM33gBOgsulUbw6ZyyRSCSK3bx1a+cMPb1yPX39slu3bu3o7+8X5cWuHw3uwPNkMlk46O5dDwMDg6LpurrV/gEBe793MzcJLg8V9DOBC0EQUFZWNsNrx47baAwG9/uaNY/epadbs9lscDR2/ZvgDjzOzMw0X79+faQkCkXYtm3b3aKiotnclG0SXC5leKnk8QSXTqfzxzx69Pu8efPSlZSVW0+dPn2yra1Nfijn/GrgDoydnZ0yvr6+3qpqak3mFhaZEZGRLgNv5ibB5bGCuTVqNACNFFtbWxWOnzhxRklZuXXBwoVv4+LiVjKZTCS3jhwGDnkmk4n8GcHlRBaLhUhMTFy+xMYmRV5BoeOIt/e5pqYm5UlweaigHw0ui8VCvHnzZsGqVaviJVEo/K7du29UVFTocgvBSHqZTCZyzarVHzIzMhf+zOAOTFddXT117759/mgMBrdixYonr1+/XvK9mTle4RuL7FjBBWH4117WSCQSpzwMC3MPCgry5EMiWZ6ennc2bNgQLiYmRualfCPpbW1tVS0rKZ2bnJS0+vqtm783NDTo5GRlL2QwGAJz5hpliIiIkD9VV89EIpEsG1vbBBAEASwWK5f4OMFVRlamvY9AwGx0c7tBp9GFU1NTllPIZDHHFSuiYqKiPBbb2CSKioqS2lpbVVVVVesSEhJc12/YcEdAQIAxVt/AMAxQqVThqKio9XcCA3dQKBSR7R4ege7u7g8kJSX7vucbXnzEq+xwTHF4/K6dvLQQvH7ruf02juZbXVJaqu/p6RmIxmBwa9eti37//r3laFo9bvSGBAfv6evrk1i5wimbTCaL4HpxmJUrnLIJeDyq5suX6WtWrf7AZDKRO7Z7xuNwOAwMwwCFQhG2XbyknNTfL7Z10+bnPT090t5//RWE7eqSffvmjf27tLSlPmfOXG1ublYLuOp/0nObRwKxjygeFxvrPtYWdyh/QxAEZGVlmW3YsCEChUbjt27deu/joJs5XlvN7+nk1t+jaXH5Rsb65wp0Ol0gITHR+c6dOzsaGxvVt23bdreivFxXTk6uc6IWn1MoFJG8vLx5UtLSXcoqyvVtbW2qUlJSWAlJSZyEpCSexWbzUalUkdSUFCcHR8doYWHhv1t6QUFBmrCICEVGRqYDYrORxUXFJhkZGTZCQkKU6bq6paqqqrWvkpJWiYqKkmg0mvCHD+9traytX02EHSAIAmZmZtlmZmbZXV1dMiEhIVucnZ2fKCoqtnl5et5etWpVnJCQEH0idE9E+CUWkre0tiodP378rKaWVkNISMiWvXv2BDTU16seP3bsrLy8/IRBCwAAUFpSYuzk7Bzm4OgYs2XbtisPgu/vhyAIwaDThWAYBkRERMgIEITU1dU/8wvw00EQhAAAAGAYRkAQGwFBEEilUkVgGAANDA1yxMTEiAoKCi3i4uIEeQWFlmdPn663sbVJWOboEPM6+dVKaWnprgkz5luQkZHBHjlyxK+utlb90MGD5yMiIzdqaGo2en+9mVOZaP3jEn7WrgKLxUKkpqYucnJ2TkCh0bg/9uy5VlVVNX28hsu4+Rlks9lgdlbW/Py8fAsIgsCij0UmH9LfL2ltbVV5/y7dhvFtMXhnZ6f8sydP1zY3N6txZPv6+iTS094tJZFIYh/ef1jc0NCgRafT+V8+f7E6Py/PEvq2YKewoMCMwWDwUygU4ba2NuWR/DOWrsL3bP/06ZPOvv37r2KkpHqXL1/+9NWrVzaDZ+Z+pq7CTwcugUAQD7h2bc90Xd3qWbNnFwcFBXmQSCSR8YCVV3CHk/vZRxV4hWhgpFAoQsHBwVsM58z5OHXatM9Xr17dh8PhJLnV/z8FLgRBQHFx8SwPD4+7aAwG5+LiEpWRkWE+Xq0rN+WbBPefNmZnZ5tu2LgxHIVG47ds2XK/8ONHg/EaSvulwaVSqYIRkZEu5hYWmSqqqs0+Pj5HOzo7ZScSWG4cyU2lfq+ieK3cnw3cgbZ2dXVJ+/n5/aWmrt5oamaWHRYevoFKpQqORecvCW5TU5Oyt7e3r4KCQvsSG5uUxCdPVnA7OD44EggEyWv+ASe+t1Lqe+Ub/Lm7u1vmmr//SRaL9Y8ZN17AZTKZfIG3bx/u6+uTGE9wmUwm8pp/wAk8Ho+aSHAHnmexWIinT5862i5dmiyvoNDx119/nW9oaFD9N8D9YaMKbDYbkZqausTJyenJbAODEgqVKpKWljb/VXLykhXLlz9BIpHQaPIFQRAuLSkxRiAQo5IfLiARSPan6k/6CASCPaZ8kEh2VmbmIiQSyRqvsgEAACAQCDgrM3OxoKDgDxvCQiAQkKOj47Okly+Xpr97Z8VgMvnnGBkVLV++/NmrV69s2Wz2D+MJeerUKa4SDhxy4nb4CQRBAI/HSwYGBnpt3rLlwYeMDOt1Li6RD0JCNjksW/ZCSkqqd6i8eBneamxo0O5o71D5WPTRjEaliigrK9eHhoTsbWpq0kxMSHTV09cr9L98xaenp0c2Jipqu4mpaXpI8P19rS0t6gmPH7vOMTLKOHv69DUsFqsY9vDhbm1t7crnz56v+/Dhg82sWTPzhYSEaO/epdslPn7samJqmo5EIr+CDMNgTHS0R0NDo/bj+Hj3ucZzP9y5dfsItqtT8c6t295W86yT+fn5mRQKRexVUvJqKpUi+iY11dHUzCwt5fVrp7LSUqOEuPhNv+nNKPK/cvUskUhE3Q0MPGxkbPz+VXLyyk/Vn/Qfx8Vt0tPTK3wUHe1RX1+vczcw8LChoWFWZHj4jsaGRu3WlhaNFc5O4dGRUdubGhu18vLyrHV1dUuOex8Nmmti/P5JQuJGNAbd/frVq5V1tbXTc3Ny58+aPSufGx9zrg9OB4IgAIIggMFgcDZLlqTs3r37OoPJ5L908eLhq/7+fzKZTP6pU6d+EhYWpg0lO9zn76X9R5iIrgIEQcDHjx8Ntm7dGozGYHAbNmwIz8rKMuWmP8hrV+HZkyfrIsLCvCrKy2eHBAfvfZOa6vAmNXVZT0+P9GY3t5dkMlkUi8XKeh/+625DQ4NWfFycW0lJyZy2tjblA/v2hzKZTKSdjW1pb28vprWlRWWjy/pUOo0ucC8o6M/2tjalmKiorakpKY7d3d0ynJ8xCIIAbFeX3K4dOx5BEARcuXTpbFVllf6D+yF/VFRUzMLj8SjOksnOjg6FXTt2xOLxeNQW900verq7pY8fPXqLzWYjnByX5xKJxCl1dXU6keER258+ebq2paVF9Zq//0kGg8Hv5Lg8l06nC5w4euxWVmbmAlxvL+bU8RPXmxobNVpaWlTCH4btKPr40Tju0aNNTCaTz8nBMa+/v19so8v6VBaLhdiwzuUNHo9Hb3RZn9rY2KiBw+HQY+kqfK/ecnJyTDa6uoahMRjc5i1b7hcUFBhyk9e/3lWg0WiCERERGywsLLJXrlqVoKGhUVdVVTUtLCxso5mZWc546uKEvLw865WrVz+oqKgwsJ4/Pyn9Xbqdmbl5Wm1Nja65pWWqkJAQJSIsbKfzqpWhioqKjWlv3y7T0dauqqyoMFi4aNFzPB4vpaGh8RmFQvUi+fjYUlJSXQgkgp2ZkbFEQkIS77RyZVhBfr7V50+f9Aa2AgwmU0BYSJgKAAAgISmJY7FYfCAIwigUqldSUhKPQCBgAACAoqIiU08vLz8SiSRubmH+pqyszMjO3j6WSCRKiIuLE8TExPqbG5u0yGTyFBtbm8SMDx+W2Cxd+piAx6M1NTU/IZFIdmVlhYGBoWG22JQpfSUlxSZycnKtj+PiNhvNNcpIef3a2cDQMJvFYvGJTREjQhCEmG1gkE2n04UAAIAlJCRwATeurzv615F7DDpDaCLqAAC+tpAmJia5D0NDXaurq6fqaGt/+X3Nmngzc/PcsPBwVxqNNq66xwXcxsZG1SPe3n7qGhpNkZGRGw4fPny+tqZG48iRI36yMjLYiZrZYrFYfHU1tdP5+PiYaW/eOIqJihHRaHT3k8TEDakpqcvV1NRqoqOithOJRMm6urpp+Xl51pISkvjnz56ve5eWZq+qplqD7epSsLC0TAEAABAQEKA3NzdrPI6P39TT0ytD6COgg+/e+1NPX78ABMH/WI2EQqF6sNgu+eKiItOy0tK56hrqNc3NTZp1tbXTB6ZLT3tnLycv3/rubZq9urrGZwkJCfy7t2kOj+Pj3dXU1Wo+f/qkFxR457CGpuYn/ytXfKSlpbteJ79yfvb06XplFZV6KpUqIicn1yokJERDIBCwoJAQNTEhwbWkuMSEX0CArqWlVVVVWTUr/OHDXXv37z9BIpHE29va1BLiH7srKSk15ebkzi/Iz7fU1NKqhoEfs/2TjLR096FDhy7UfPmi6e3t7RMTE7NOQ0Oj8dvNnNq4KBltV4HFYiGSk5NtHR0dn0lJS/fs//PPK58/f9YeqTsw3l0FNpsN9hOJUyAIAggEgiSVShVkMBj8XV1dclQqVaifSJzS398/BY/Ho/F4PJrNYiHodLpAd3e3DJlMFiGRSKJ0Op2fwWDwcfT2dHdL0+l0AQIeL8lms8Hu7m4ZbBdWdmDZOccMBoOvualZjbNOl0AgSA4cPYBhGCASieIQBAFkMlm0n0icwmazwY72dkUmk8nHKTMej0fjcTg0lUoV4lxnMBh8BAJBks1mg2QyWYSjm0wmi/T19UkQiURxGo0mCEEQ0NrSqkIikUQ5adrb2pSYTCaSgMejWCwWoq21TZmTx0R1FUaShSAI+PLli9afBw5clpKW7nFwcHielJS0dKiRpAkbDuvt7UVdvnz5T20dnZo5c+YUBt+/v5lMJgtzA+BE9HFHGyfHcX8cuAM/UygUofshIZvmGBkVaOvo1Fy6fPlAT08Pejj/Dhe5dkBBQYHhps2bQ9AYDM7V1TUsJyfHmFcAJ8GdBHfg59zcXGNXN7eHaAwGt2nz5pCCgoI54wIuhUIRCn340NXYxCRXXUOj4fz584exWKwULwZwY9RYKme0cRLcfx9czn8sFit14cKFQ+oaGvXGJiZ5oQ8fulEoFKGR9Ax5sr6+Xv3QoUMXZOXkupba2SU9f/58Ga8zWwPTxcfFuQ2scF7BrflSM62hvl5rtJCSSCTR2EePNo0EB7d2MRgMvpPHjt/kLBgfDbiNDQ2aOzw948Yb3JfPX6wmDJhJG1w2BoPBl5yU5DxWcPNyc63aWr+uZOOcz8rMXPAwNHQnr+AOPGaxWIgXL17Y29nbv5SVle06dOjQhbq6OvWhyvj3qAKbzUYkJSXZOTg6Pjc2McmHYBiRmZFh9vLFCzt7e/sXvM5sQRDEAR3U0dGpgGEYPHXi5E0IgoYdYuDMvMAwDBQWFJq/S0uzBwAAEBERJsvIynZ8y/cfjxux2WwE59xQ1/n5+ZnTpk0rG3RDCgIAANTX1enEx8W5D5XfN2ciOfnBMAwgEAhYEoXqZbNYQy7Ch2EYYLPZ/yEDQRBi4HUMBoPFdmEVB8sO1DUgr/8Y+Rlo6+CgqaVZLSgkROOk+5Ynn5fH9kQA+DrzpaGh+Xlg/gPrYyjfDbINhGEYQGMwWAlJCRynfCAIAn19RJSiomLT4LIOm9kQAYlEQnZ2di9fPH9un5mZaQbBMMLE1DR/mYPDi6SkJLuB+SF37dqFuXXr1i73TZse5uXnG7u6uobdDw7eYmdnl4xGo/FDzaB8b3jrzu3bf2GxWIX42LjNuN4e2S9famYAAAAmPo53FxAUpFVXVc3Kzc2dJysr237Ox+eKmbn524vnz1/o6+tD+fn4XrFZapvgd+7cZQlxCQKLxeI7cuhwyFoXl7sxUdHbGhsbtcNCQ/+wtLJ6ffnixXONDQ06MVHRHjIyMp11tbXTCvLyraIjIz0tra1ec75snz99nuHn+zVfJwfHQiQfH9PP99yVJbY2CW9T36zIzclZAEEQIjYmZmttTY1u8L17B2fPnp0b4B9wpqenR/ZJYqKrialpmp+P71UqjSr64vnztXb29nGPoqO30eh0YQqFInbm5KkbS2xtEi5fvOSHx+OkfE6fuWZmYf72wf2QfdVV1TNJ/f0SfPx8zPv3gvf39vbKFuTnW7msXx8IgiBAp9MFT588eZNOowvfunHzmNU861db3NyT+4hElJ/vuSurVq9+AIIg8OLZ87Xl5eVGoSEP9s6cOTN/946dsVOnTq0473vuspaWVpXPmbPXzMzM0hLi490bGhqm3g26e0hdQ+NL+MOw3ULCQlQajSYSEx3tYWxi/H65/bIiAUEB+pmTJ29aW1snfywsNP+Q/n5pZHjEjsrKSgMTU5N3nPr88P69beDt23+lv0u3FxISop49dfr6uvUud/18z11ubWnVIJH6xdPevnFcvHjxUz9f36sioqL9keHhOwgEglRlZeXs6bq6pUNxMxJTGAwGv2Tx4tRdu3bdgCAIcfny5YOXLl06RGcwBKfq6HxGmJia5h89duzc3r17/fNyc+ducncPFRYWpvHyTRkcsF1YBREREbL3saN/Umk0YVNzs7csFpN/9Zo1952cnSNIZPIUa2vr5KbGRi0DA8Oc18mvVi5YuPC5paVlirCwEFVYWJgCQxBi/cYNd7R1dCrFJSXwnR0dStlZWYscHB2jUShUL4VCESUQCOh58+e/NDY1SRcVEyNSqVSR1tZW9dM+Z3fw8/MzOeWRkZXpAAAAEBUV7ZdEoXpXODlF2Cy1fYzH4aTmGM3JMDIyyrCzt4+bNn16mZm5+Zs7QUHOWZlZixyXO0auXLUqNCc7Z35TU5MWkUhE2S5dGm9sbPweAABg2rTpZWw2m09aWrqDxWLx4fF4qYb6uqkOjo7REdFRC2OiojwwUhisuLh4X9LLl7+H3g/Zu2bd2mAbW9sEQUGBv33cUF+vo6mpVW23zD4WgiAEDoeTlpGT7Vi61C4+LuGxOQKBgJlMJl/QnTt/CQoK0tBodHdnZ6fi5atXXK8HXDvp6u52XVNL6zMaje6GAQCgUCiinz990j9+8sReLS2tahkZmY41a9cGz9DTKwQAABARESFNERcnLF+xItLSyup1d3eP3NvUN46mZmZpVvOsX82aPSt3YINFwBMwc+caf/A557vdaO7cDD19vUIAAODamprfrKytXpmYmr6rr6ufFh0Vtd198xZ/MzOzd02NTVqqamo1zitXho2FJWFhYdomd/fQvNzcuXv37vU/evToORNT03xEbk7OXF8fH++AgID9Jqam+aGhoe5UKnXUsxw0Gk3oyFHvP5OTklZ1Y7HypSUlxtOmTSsrLSmda21tncxkMvkqysvnqKiq1j178nS9hZXl69LSEmMDQ8Os7OycBXONTdJxOJwU8O2hz5bmZg1DwzlZWGy3vKHRnEwYhsGqyqpZQkJC1KbGRm05efnW3OycBYqKik1m5uZvlZQUGxPi493/o1Dw338AEAFCIAjC/Hz8TBj4qoXJZPFzkvJ9A57JYvIzGAxBAPi6kAcEvgIBAADwbVYKAAAAYDIYAjAMI779jIJUKlUEAL7+7DIYTAEzM/O3K1evCvXxO+dBo9GEWUwWPwzDIJsNITl5sNlsPgbja54QDCOQSCQbBEEIRPzHpAeIQCCgRYsXP/nrqPcB/ZkzC+gMhuBvejOKSktKjb9aCIMADIMb3dxurHByCt/s6pZMpVBE2Ww2399dl2/dFhAEYBAEYT4+fgYAAIDdMvvYD+/Tbbux3fLGJibv/3YdDAMZGR+WzDX5+mUtKS42MTA0zKZQKGKX/a9uPHzw4AMIghAqKip14uLiBBKpX4JMIon5X7/mcuHcuUskEmnKqED6FqhUqlBoaKi7ialpfkBAwH5fHx/v3JycuciLFy9Szc3Ns3fu3HlTUUmpNSwszO3gwYNXsN3dMpoaGvUoFAr/rfL+34MjdBUK8vMtMzMylggJCtJMzczeJTxOcFuwcMHLxoaGqfl5+VYiIsKU2poa3fa2NlUKlSJmYGiYzWax+VNTXjvRaDQReXm5VhVV1frnT5+tY7FY/BAEIUAECMycNTM/5dVr5+7ubrm5xsbvMRhMd31d/TQLS8uURzExHnOMjDKD7gQenjJlCnHmrFl5A5/d6ujsUMrLzZs/b8H8pFfJySstLC1TsjOzFiP5+FjqGuo194KCDgkJCVMbGuqnQhCE1NbRqVRUUmq6F3T3YD+xX3Ka7vQyM3PztDcpqcvb29pUe3p6ZSUlJXEaWpqfbt+4cZzNYvPV1tbqrnByiiwtKTEuLyuf09bWpmZnbxd3/pzf5dbWVjV+fgGG0VyjzGsB/qdpVJpIbU2Nrv2yZbH8/PxMCQkJfFxs7BYGnS4MgiBsPW9e8uvk5JXa2tqVcnJy7QDwtX8qJCRETUxIdK2rrZuuqKjY5Ofre2X/gQPHAu/c/ktTU+tTcVGRqfZUncqQe8F/ioiIkJFIJGQ9f35yQV6+VWtLq5qQsBCtID/fysLSMvVNauoKSyur17k5OQskJMTx5eXlRrU1NbpEIlESgUBAGpqan76BC6a8fu3kvHJlOAiC8JuU1OUoNKo36cXLNTQaVQSNRndLy8h08vHxsZY5ODwKf/hwV2tLi0ZLS4u6sLAwxcLSMoUz/c1LV6G+vl7D7/x5b/dNm8L6iESJAwcOXLoWELDHwsIiS0REhDrkXWVdXZ36wUOHLsrKynbZ2du/fPHihf1YRhW+d7c6mrv7scbJ4bD//8xms8HNbu4vGQwGP4PB4Nvp6RU7Wh+N56jCwUOHLg43qjBiIb6N47oZm5jkqWto1F+4cOHQ5Djufx+4EAQBH95/WPzs6dO1TxITXRobGzVG66NRjeN2d0tduHDhkIamZr2xsXHeg9DQ0Y3jDlWYgoKCOQNmzh7m5OZOzpxxaRM3fvhfnIDIzc2d6+bmForGYHDumzY9yM/PH5+Zs6GU9vT2ov9eq2BkVHj/f2itAgRBAIFAkGCz2QgGg8HHWeDDa7kHynAW1vyvgEuhUIRCQkI2Gc2dW6ClrV1z6dKliV2rMPiYxWIhkpKTbR0GrA778uXLD10d9iPBhSAIuHThwrnEhIQNHwsLTUJDHuy+5u9/ciSbSCSS6FBb8g/04dEj3nfq6+u1nz19ujY+Ns5t3549Ef39/VP+m8CFIAj4UlOjdeDAgUtS0tI9yxwcnr8c4+qwUa/HRSKR0FJb21fPnj51LMjPNxTg52dYWVtn2NnbJz97/twBGjBb9KsGIpEoUVxUZMJgMATIJNKUd2nv7PT19Qtyc3IW6EydWrFj1y7fPgIBXVxcbMxms5EcmY+FhWa9Pb3SwffuHcjLzZvX29srzWKxkMVFRSYEAgEFAF9ntMpKS+dKSWGwAAAAsw0MclY4O0WQSeQpxL4+1L9p93gFCILAFy9eLLNftizJ0tIyC4FEQvl5eXOeP3vmsNTWNnm0zxkCwDgtJFdTU2vy8/M70lBfr+ri4hJ1/vz5I1ra2vV+588fwWKx0jD8672/Fo/DYR5FR28jkchT/Hx8L5PIZHEWi8VPJPZL9PURUWQySaynp0f2+rXrJwX4+Rknjh27g8fj0b5nffzFJSTwL549W0fs60ORSSRxCoUiemDf/nBJFKr3j507Y/sIBPQfO3fFYqSkupqbmjUAAAAUFRWb+vr6UDrTppbLycu3/tv2jyV0d3dLXbx48bCWtna9r6/vsbVr1sQ01NerXjh//rC6unrjeOgY11ZRSEiIvnHDhvCszEyz+Lg457q6Os3purqfXd3cwrNzckzHU9dEBwlJSZzub7+VdHR0KGOxWAVxcXG8qKhov56+XqGCgkKznr5+YWVFxWwREWFSfX39VGFhYUpJcbHJvHnzkrS1tavdNm+6Lq+g0KKnr1c4ZcqUvsbGRu3qquqZM/T0C/F4vBQMwICysnKD3kz9Qs6DCdR5/ZQAAAkdSURBVFcvXfb19PLy4+w/9isFGIaB3Lw8Y3d394fTpk//8uXLl6mxjx6tzs7ONnF1dQ0T+raGYrzChPycgyAIGBgYFAXfu7e1tqZGw2D27KLNmzeHzjEy+hgcHLyVSqUKT4Te8QwlxcUmnZ2dihYWFqkQDCGAb7NsAPD/M1RiYmL9aDSme5mDQ4ybu/v1KVPECXV1tdNhGAZ6urtlABgG6AyGIAiCMAIEoSU2S5547dxxTlxcHN/T3S0LQRCyo71DGQC+zro5rlgeISAg8MvsmAgAX2e2QkJCNs81Ni5wdXWN0J85s6zmyxfN4ODgzXPmzCmcqMe2JvzxdGFhYZqpqWmul5fXbXV19Yao6Oj1+/btu9bZ2SmnpqbWgMFg/vGI+kTuvjiSnoGfBQQF6a+Sk1ex2Ww+BADC2jo6lZ0dncoGhgbZlZWVBiwWm2+usfGHN6lvlpeXlRrJyMq2/zZjRlH6u3d2VZWVBmpqarUaWlqfwh+G7VJQUGxR01CveZWUtKq7u1t+1uzZeTQqVaQgv8BKVfXrc2Vqamp1j+PiNhkYGOTy8fMzh/MBr74Z6THz0crBMAzU1tZq+/n5ebu5u4eTKRTRQwcPXvS/enWfmZlZtoiICI0bnT/d4+nDpeOca2pqUj7i7X3u2042r588ebJ8tDvZjDZOjuPyLsdisRDPnj1zsF26NFlOXr7z8L+4kw3PlTwe4HL+U6lUwYiIiPXmFhZZKqqqTb6+vt6dnZ0yPwLeSXC5k4Ogf+wdlhMWFrbxf3LvsKGMKCounrVt27avuzWuXx+ZmZk5uVsjFz7lVQ83+XBszM7ONtn4bbfGzVu23C8sLDTkRpYbnf8V4A6MBAJBIiAgYM+06dOrZxsY/PT747LZbAQeh0NzI08mk0XodLoAZx7+ZwR3wP64hTpTp36+cvXq/sn9cbkAl3ONxWIhUr7tSI7GYDg7kk8br1Z4PMDt6+uTOHrE+05VVZX+vaC7f+7Y7hm/09Mr1nPbtkTOYzhYLFbWY+vWJ7t37Hx07qzP5b6+PvG7gUEHsrOy5v0s4EIQBHz+/Fln//79V9AYDM5x+fKnyZM7ko8O3IGxublZ6eixYz6KSkptixYvTn2ckODE67aiEwHus6dP15aVlhrCMAwU5BeYs1gsRGtrq8qr5GQnTvr2tjaloqIi44F59BP7p6z7/ff0fxtczrahNra2r+QVFDqOHDni19jYqDLaLsYkuMNco9FoAlHR0essrawylFVUWs6ePXusvb1dbjSt8HiA6+fje6mrq0tu4PmTx0/c6O/vF+Ok7+zsVLgecO14wNWrp+rr6rS/2SHoYGf3kTbgBudHgtvV1SV97ty5I6pqao1mZmbZ4YM2ap4Ed5zBHZimpKRk5vbt2wPRGAxu3bp10e8/fJiw95wNB+7J48dvYLFYWc55bFeX7K0bN7yHkuvt7cWsWOaQz2QykQwGg9/R3r6QQqEID6V/IsCFIAjIGrA1/tatW4M/DrM1/q8A7i+5EAYEQWDmzJmlgYGBng319aqmZmbZXl5egbMNDEoDg4I8SSSS6I8oBxKJZAPfHnMHAAB4EBKyb826dXcB4Ov70SorK2dVV1frUygUUQF+fgZnYgGGYRCGAXDwRnoTESgUivD9+/e3GhkZfdyyZcsDQwODj/V1dWr37t3bamBgUPSjJnvGPfyKLe5Q8du7fBeuXLUqHoVG43fv3n29orJyXN7lO1yLGxYaurPmy5fpMPz15/9eUNCfnGs4HA7z7MnTtRXl5bOD793bFxsTs5nTVSCTyaLOy1fkcvbQHe8WF4Ig4NOnT3+/y3f5f+G7fP9rwB0YB789PT4+fsxvTx/Kse3t7Urehw/fZTAY/NzKs9lsMCsjc+FIO+uMFlwWi4V48uTJ8iU2Nq8n357OpVO5cfKPApcT6XQ6f0xMzBrrefPeKykrt54+ffpEW1ub/FDOGQ24MAwD7e3tioUFBWbcyvf29mKKi4qMoRGeeuAV3M7OThnfc+e8VdXUmszNzbMiIiLW02g0gdECOAnuvwzuwDxLy8r0PL287qAxGNyaNWsepaenWw/3U/29vIbyx2huDMcCLgRBQGZmptn6DRsiJFEowrZt2+4Ofqn0JLi/OLgDI5FIFLt58+bOGXp6Ffr6+mW3bt3a0d/fL/qrgEsmk4Xv3r27zcDQsGja9OnV/v7+ewkEgvh4AjgJLpdG8eqc8YhsNhtMS0ubv/r332MlUSjCzp07b5aXl8/gplJ/NLgQBAHV1dVT9+zdG4DGYHArnJwSX79+vfh7kzCT4P4XgjtQT1tbm/zJU6dOKauotMxfsOBdbGzs6qEechzKsRMJLpPFQiYmJq5YsmRJioKiYru3t7dvU1OT8lj0cFPWSXC5NIpX54xHHMqRDAaDLzY2dvX8+fPfKSoptZ08efJUa2urwuB0Ew1uZ2enjI+Pz1FVNbUmC0vLjMjISJeBN1tj0cNNWSfB5dIoXp0zHvF7jiwvL/9t586dN9EYDG716tVxaWlp8zn7H0wEuGw2G8zIyLBwcXGJlEShCB4eHkFFRUWzRuP7sQI4CS6XRvHqnPGI3FZKf3+/6O3bt730Z84sm6GnV3Hj5s1dRCJRbLDcaMElk8nCQUFBHrMNDIp1dXWrAq5d2/O9m63R6OEln0lwuTRqLJUz2shrpbDZbDA9Pd16zdq1MRKSkgSvHTtul5aW6o8W3Kqqqml/7NlzDY3B4JycnRNSUlMXfW9maxLcSXBHVSmcdO3t7XKnz5w5oaKq2mw9b977mJiYNcPdzA2MTCYTmZCQ4LR48eJUBUXF9qPHjvk0NzcrcevjSXAnwR0TuJy0DAaDLz4+fuXChQvfKigqth8/ceJMS0uL4mCZjs5O2bM+PsdU1dSaLK2sMqKiotbR6XT+kSpvPHwzCe4kuMM6lvO5orJSd/fu3TfQGAxu5cqVj1NTUxelv39vtc7FJUpCUrJvu6dnYHFx8cyB8pPgjh7cEd+yMnAFGWf528BjbmUGnxspD27zH2sYrIcXuwAA+Ic/OP/JZLJIeESE692goO0MJlPAw8MjyN3N7YG4uHj/YF3D+XW4svDqm+H8/b18RivHi+xItgPA9/dV+D/rr6QKvuFtGAAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="174" height="67" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAK4AAABDCAYAAAAF1j6yAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAgAElEQVR4nNV9d1gUVxvvbKf33oVIsYIKaIK9gl3AlqhETezGrlFETbCggrGg2BUVCxaCKDZUREVQUVQQlSLo0pft7E7d+4eMdzPZKbvyffe78zzn2SnnvPX3vufMmTM7LI1GA1BtGo0GYLFYOvcBAABYLBZpHSY0/1MbFY//BH/cHs3NzXYnU1NjTp06NR2CIN70adNSZ8yYccLZ2bkOAACdfIny4Mdk5/WRiao9HT19/UpsCwC69f0WXjhdNh1BbQLEfV3GZSLot4KGLNjogrC9+BN5IgjCybx6dcz4CRMyOvr6VpSVlfkn79s3//ixYzGfP39269K1a+mo0aOvXbp0KQqGYS5RTqI8+DHZeaZ6Ejcyekzq62szHB/EjUx2pry+0tVoNJQFwzAAw7B/HJP9Es/poqXrGG9LRpuMDlV7Ml5kctDJRuSDYRhQWlrqv3TZsiRXNzdh3379HpxMTZ0ul8tNiTxaW1uNzp49O3nwkCF3nJyd6xcuXLi3uLi4my6+VDIbohedD8h0pbI/mc2o5NFHFiYy0AKXSaFSsD3q/68UDMMAhUJheuDAgbl9vv8+38XVtTYuLm5TWVmZL1PQlJeXe/8ZHx/r6eVV3Ss4+OnuPXsWS6VSczoQt5edmQLTUBkMASsdPV1J7V9ZRN/MRVWIbXRlUl11qeQgy350ctD1EGRZGMMwAEVR1r179wZMmTo1zdrGRjxp0qRzN27eHAbDMIdJZtZVEARh5+TkDJw2bdopSysraVR0dPrNmzeHIQjCJrMhE/9QOZwsa9PJz/Qclc/I9CHDCBngvwJX34ijUphpdH1LxqVTsD10wI+FQqHzutjYeF8/v/fdu3cvTklJmdPQ0GCvj5x0NtJoNEBzc7PN0aNHZ/YKDn7m4+NTsWr16oTq6mp3XYFniK2+xfZ0gcGELp3+ZPWpkma7K8BUkfYEHxPDMOGJYRgAgiDv9JkzUwcPGXLH2sZGvHTZssTnz58HoSjKosp2VFlbHxmLi4u7rl6zZputnZ1owIAB94+fOBGjUqkEhiQIQ+pRZWV9fWJIfabB2u4CtAcdumgjAyJdd0jmIAzDgBcvXnSfOXPmMWcXl7oR4eE3rmRkjFMqlcZUctF1hWTyUemDF5VKJbialTVy9JgxmQ6Ojo3Tpk9PLSwsDMYDqD1sTmer9srOuq5/K89vEpIuy7QHQNtbPu3rEonEIiEhYVVgUNALTy+v6sSkpGVVVVVe7RGsTLpSphmwuqbGfc+ePYt8vvuuomu3bq/j4+PXtbS0WLdHZvxvlW/FCbHd/3OF/tvGg2GYc+3atYiRo0ZlWdvYiGfNmnXk4cOHPyAIwm5v57R3QVGUlZ+fHzpv3rwD1jY24hHh4dkZGRljIQjiGpqF/1eAr68c/2hI7MaosgbVmISY7fQZuFMZlqxLJuOHn0NRlPXx40fPRYsX7+ng7V0VEhpacPbs2ckikUhn1qLTm2kXTNeGzs5UvYVYLLa8kJ4e9UNY2CMPT8/qefPmHSgvL/fWHkowoaPLZ0z9xoQeU4AyGUZoXyc1JBkoqUD0LYXKWPpmE1yu1tZWo5SDB+f0+f77fDt7++aNmzZtKC0tDWDSjTPlb4hsVMAlO0cGLAzDgLKyMt/4zZvXOTg6NoaEhhbs3bdvoUKhMKHiSedfMp8bqn974QZvR8mcDrhkx3QZhC4wmGRgsuyLIAg7Pz8/NDIq6qKjk1PDhMjIS3dycgapVCoBE5BQGZppNjLEoUxpUoFHrVbz79+/33/ipEnnHRwdG8eNH3/lQV5emPbcsCE2prMRU7DqY3NGwNXHUHRdRHsWphGOoiirqanJNjY2Nj6gU6e3HX19Pxw5cmSWUCh0YRKUZI5kojsTOemyO1VQ6BMs2m3q6uocjx8/HuMfEPDWz9//3eo1a7Y1NDTYoyjKMtT2+vj/W/BAZ38MI7k509WAicGpzjPNrnRdiTYNEAT56enpUf0HDMi1s7dv/m3Jkr+KiooCERRlUylPlgHoAE6VOZgcM7UVWWAZkvVRFGW9LC7utmLFih129vbNffv1y0tLS5uiVqv5VHYg04MKYExspa+tyexAqzhdJDHJtlQK65PdMOzLUODdu3e+M2JiTrh7eHzqP2BAbta1axESicTC0CinCigMwwAIgnj4TQ++T6cjnU64Li+KikJaW1uN37x+HdTc1GRPRY8pHzKwy2Qy8+zs7OGDBw/OcXVz+/zTTz+dLikpCaAbSlAFGJUtyRIXma2p5CfWZWwEfYDZXnXxgqIoSyqVmu/cuXN5YFDQSxcXl9rEpKRlFZWVHfTJQIYUCIK4E6OiHtTU1HiBIMgbEzHyeW1trSuZQ/SxAYZhwJb4zTuqq6s75Ny5M/JGdvb49rYdGZ2qqirP3bt3L3Z1cxN26969eFtCwmqJRGKBB6UhelHpyeScPjTZutZI4se6GmqfJ7bVVZdID1/DS7Y+U7s9DMPce/fuDYiIiLjh6+tb/rK4OPBgSsqvlZWVXsuWLk3y7tChirh2kygXGX1dsuuqz+PxEBMTE6WlpaWYx+PBXB4XNjczk7W2tppcTE+POXUydSEIgkYXzp+flf/o8cDq6mrv8+fOzVar1UbZ169Hnjh+fLFKpfr6BE4qlVqdOXV6/sX09BiNRsMyNzeTsQAAsLKyaqGThUwHsnq62uGbl5dX9aJFi/ZUVlR4HTl8eFZZWZm/r59f+fARI27duXNnMAzDPDo7ktkQ3ydbV4yfw+sTMcFk4xIJM1nQy3ThM9l1Kh4YhrEbGhocExISfr9+/XqEkbGxen1s7KaBAwfes7Oza6ZbZEwnE52uulbhQyBodCA5ea1AIFCLxWJbAACAkjdvegwbPvzKwQMpq6VSqTWgAQAenwcZGxu3stls9MH93BE2NjZNvr6+Jfv3Ja9bvnJFLAAAwMO8vKEToiJPLvttyZkBAwde1xLtX57TJbu2s4ny6mqji572L4/Hg4ODg58d69XrZ5FIZJubmztgxcqVSXK53Cx8xIgba9as2eLs7FzH4XCwr4KSgJLKr3gbppgibto8AYDBGxB4I32vk50jy8itra3GJ06ejOndu3dhj549X1pYWEizsrJGFr982XXixInp9vb2lKDVlYWo5KbK+sR6fIFAPW/Bgi2/LV26wdraWgQAAGBmZiY7dfLkwob6ejeNRsMePHRIZuqJk4tuZGdHjggPv1Tw5MlAhUJhIZFIbPr173cDl8fS0kp8Ni3tV4VCYa7BMDYAsDQAoNvpZHIRX7/Bz5H1Pkw2FosF2NraiiIjIy8VPX8emH39+gg7O7um4JCQ56GhoU+PHTs2U6lUmhABRORH1SuTZWRddKjk/zpUYKKUPhuZUETjwjDMffXqVbeo6OhLvn5+5efPn5+UmJi4tPzDB+8//vhjvZ+f3zs2m01rfZwuVWYn04mJcxEI5mMoygEAAEAQlItiGGdjXFzypClTDrPZbBSGYZ61tXWzXC63kkqkNmZmZjK/AP9iiVhi29HXt4TL5SIsFguAIEiwIyFhW1R09AkMw9goinIQBOYhKMqFYZgHwzCPzmm69CDrxpm2x9to2U3j6+v7YcOGDRvLP3zw/uuvv367fOVKpK+fX/mECRMyXrx8GUj2CpK27Yn7xOA0RM6v9JhmJSqFyRjoAjCGYSyxWGy9b9++RefOn5+sVquN1/7+++aIiIhrLi4utUxe3tP1q82feJ6s2yLKr4s3AsPcFy9e9PH28XlrYWEhfVFU1NvXz++NVCK1EQo/ezq7uNSgCML1+e67ss+fPnnZ2tk1GRsbK1EU5Tx6+HCoQCBQBfXo8YTP54MAAABvS0sDW1UqExNj41YrKytRs0jkYGtr26RWqUxgGOb5+fu/prMBcaN6yZBsHMnUTtp16+rqnLNv3AjfvHnzej6fD06cOPHC4kWLdtvY2LTgCYZMPqLPiHzIdCDzMeO7OLJzTOZEMQwDVCqVIOvatYgfwsIeOjk51c+ZOzfl9evXnakWiFBNwTCZbqG6W6WbkmN6p0slG1PbMOFD1eZb7v4Nmd6EIIj7pqSk0/wFC5IdnZzq+3z//ePMzMxRra2tRvpOjRoq7zcRoSsQBHErKis7/Dxz5jEvL6+PwcHBT69fvx7e0tJi9Z9WsD0daYhM+k4nManLZAL/P2kLXdfFYrFl9o0bw0NCQws8vbyqZ8TEnCgvL/fWZ8WaIbLoNDJVNiJmE2IdfM41OTl5fufOnUvc3N0/b9u2bfXHjx89tOcIqZxNBh6q67qyLZOegS47UtlGF11d9JgAUdc+E92Z0NQlG53NddGgCiAURVnV1dUeCdu3r3Rzd//cqXPn0j179y7C54apbEnnS1289UY6maNUKpUgPz8/dPiIETddXF1rJ0RGXn727FkP7e5DHycYomhLS4uNtpEKnjzpd+L48UVMAk+bjkQstkYQhI2iKOvSxYvTDx86tKyurs6FbMkgiqKsY0eOLikrK+ui0WgAEAT5u3f9tUEqkVrSBQYZQHQdQxDES9yxI14sFltT2YTMhlQ2pwp0OhARz7W2tho9LyoKioqKuuji6lo7dNiwW48fP+6t/QoSnV/pgkVv4GoXBEHYtbW1TsuXL9/p7eNT4R8QUJaWljalsbHRjs6gTA2vT/3bt26NAUHw6zN4oVDoPveXX65oA4wseCorKju+fvWqh0ajAXLv3x+uVCpNKysqO55KTZ3X3Nxsf+zo0d8gCOJpNJp/0UFRlJX34MGQ+/fuDcfPzYqJyZLL5ebEelRZjJiZiOcQBGFPjIzKUyqVJkR9qOjR+VhfvzO9jmEY0NTUZHv23LlJAZ06vfX28alctmxZolAodIZhmKOvPNo8uaS3r4Q7Vu27PKVSaZZ948aIrVu3rm1oaHCaPHny2du3bg318PCo5nK5qD409Zkw12jI5/7UarVRxuUr08LCwm43S6WOhw8eWomiCBeGEZ5GowGyr1+P/lhV1VFgZKQaM3Zs2u+rVh/t1r1bYcmbNz137dkz9eCB/WuaRSLHvn373XxV/DKke2Bgwc0b2RMe5D4Y0bFjx9KHeXlDp/74Y0pJSUng/bt3RzY3ixzXxq5b9qq4OKSgoKD/y6IXfab+9OMBAAAAlUplolKpTf5K2rVJo8HYsXFxS57k5w989vRZWF1drfvS5cvX79qZGO/o5Ch8VfwqeNuO7TOLnj//vqK8PED4Wei1dMXy2KOHjyzr1r3707NnzszZuStp+vGjx5bw+DzYzMxMZmRkpLqYfvFnsUhkb25pIRk/YULqkkWLzyXs3BGTcfnKtCFDh2Q+efJkQFNjkxOGYZz5CxdsofMJlY+IG5UfiO3t7OxEkydNOh8VGXmxpqbG40BKyvzgkJDnDg4ODb+vWbM1PDz8upmZmYIpva+8mWY4tVrNLykpCYieODHd3cPjU7/+/XPv37/fTyaTmZF1IUy6Fn0jWRd9/HdjXNwepVJpun7tuv0SicRK+Pmz+6+zZv9dX1/vMnvmzEypRGI1KybmWmtrq8nIEeEvFQqF6fZt27aKxWLrB7kPhj56+HAwhmHArsTETSKRyO5dWVnnS+kXp2MYBowKjyiSSqWWkePGP25uarLflZi46f379wETxo7LhyCIe//eveF3c3IiNBoNUF9f7zwr5ucscUuLzY+TJt8ViUR2a9esOYggCDty3PjHMpnMoqqy8rvLly5Ny7hyZapQKHTblZi0EQRB3vgxYwtAEOSvXxeb/Ojho0Eikcg2ftMfSZUVFR2FQqH7yRMnFhS/fNnrXFrabAiCuOPHjC2Qy+XmP02ekoMgCPvHyVNyxC0tNlMnTb5bV1vrKpVKLQ3p7dr7urav5HK5WW5ubt/+Awbkunt4fIqKjk5/8+ZNJ7VazWeSdTEM++daBWKGwzCMJRKJbLfv2LGqc5cupaPHjLnWv1+/+4UFBb3u37vXv3///g/Mzc3/FS1k83VUG1EG/BgXmioKtY41AAAA9fV1bnweH2KxWBqNRsNSqVQmfD4fUqlUJvFbtvwqEAhUPB4P4vF4sLm5hRRvj2EY60s0a8mldQBDMF+tVhurQdB40pQph2xsbJphGOaz2WyMw+UiGo2GBQAAUFpSEjRvwYLNKrXa5Ie+YbdfF7/qFR4RkS6Xyy2NjY1bzczMZI2Njc4N9fWuw4YPz7ibkzM6YtTIdJlMZu3t7f2Ow+Ggb0tLA4N6BOWbm5vLnj4t7Ovq5ladceXKT6G9e+dev3ZtYkho71wEQXgmJiYKFEU5PYOD89QqtQmPy4UtLC3Fu/bsnrpsydIzIAgakdmcbp0HcT6V6Ae9s2TbOTMzM0W/fv3y7t2927+woKDXwAED7o0ZOzarc5cubxO2b1/V3Nxsi2HYv4hr02DrElCpVJrevXt3YP8BA/ICg4JevX79uuvVzMxRpSUl/vPnz092cnJqICpLt1EBWfuariAimzwnHkMQJFAoFOZhffvdTDtzeu6d27fHQhAosLe3r2tqbHKqqKjwv5Z1bRIEQQIMw9gIgnAVCrm5VCq1trS0EN/MvhGZ9yBvqEqtMlEqFOZSmcxKJpNZIwjCZbNZGJ/PAzv6dix9+eJFaF7ugxFcLhe2trZufpiXN/R+zt1RcrncUqPRAI8fPRri5eVZXlhQ0C84JOSBmbm5rKio6PtTJ08uDOrRI7+2ttbj/Llzv4wcPfrc4ZSDK62srFqeFRaGXUxP/zmoR4/HarXa2MXFpcbIyEjFYrEwgcBInXvvfvjr4lchlhYWYldXt+qWFpH95YsXY5YuX7ZeIpHYtCqV5ufOpv3apXu3Z8+ePu3b1Njo3KVr12f4Ez9t2xJ/dQGD7BpTfxN9SWyH+9zJyalh3rx5+0tLSvyvZmaOLHnzpmtgUNCr/v375929e3eQUqk01Sk3noIhCOJWVlZ6zZ07N8XD07MmqEePF5mZmaPFYrElVdev666VrJ6hXRDVXbnWPqu5qcleIZebITDMqaurc1EqFKaNjY2OGIYBSoXCtK6uzlWlUhkhCMJpamxygCCI19zcbC+TySxQFGXX19e7qFQqo+bmZnu5TGYukUisRCKRLYIgnKamL/UhCOLV1dW5yqRSi7Y7aOP6+npnlUplJBKJ7DAMAyQSiRWKoiyFXG4mlUotURRlNdTXO4MgyG8RiWyVSqVJY2OjY2Njo6NCoTBFEIRdj19vmxmRy+XmuP4ymcxCJBLZisVia7VaLUBRlNXY2OgoFout8ZuwtvY8kUhkp1KpjBobGx0lEok1nS+YDu/IfvXxIdOhhFgstszMzBzdo0ePIg9Pz5q5c+emVFZWemnPDQNisdjy+IkTMwI6dXrr4elZExcXt+mzUOiCLy6mUpZOSKo7XjqFqEDKtNDxJ97BM3WyIY6k0o1p4OqbBOhsayjg2rstmUwIgrA/C4UucXFxmzw8PWsCOnV6e/zEiRlisdgS8A8IKONwuWjKwYNz8Ne12wMc39qGqRGYRn573JSQZQgmdMiCRR87GBK8TGTS5/q3+N6QIMd/RSKRdcrBg3M4XC7qHxBQ9iXjHj8e8zXjbtiwSdiWcdvTYPoYRl+AGCoHE1BjGAYgCMLR19jtVY/OTto9oz7tDNGtPXUi84V2QRCELRQKXeI2bPi/Gff48RixWGz5tRI+xp0zZ06Kh6dnTY8ePYquXr06SnuMqwtIZONPKsH06f6VSqXp3xkZUzAMA9RqtYCOv7bS+CPm3Pv3h+FTLbrkpZJZIpFYTYyMymttbTX+VsBRAYlJXRAE+ZkZf0/Gj2EY5iyYOy/948ePPlS2JztubW01nhgZldciEtnevnVr9K6diZtu37o9molfDO1xmNhMIpFYXr16dVSPnj2LPDw9a+bMmfN1jIvX02lAuVxumpOTMygsLOyhq5ubcNq0aadKS0v98TdDiQAwJPVTORCCIJ5YLLYGQZDX0tJiW1NT4yWXycwXzJt3QalQmirkcjMYhrkoirLBNkCCIMiXSqWWKpXKCMMw4OyZM7/U1da6qtVqQfmHD/4oirJQFGVJJBIrCIK4+A0QgiAcmVRmgWFfbnIkYok1/mQKlyt6QuRDqVRqKZPJvr6Q2draaoK3wzAMUCqVpvh1pVJpqlarBTKZzAJ/QoS3QxCEg99ktdnaTCqRWOGBqVQqTZVKpYlarRbgASgRi62VSqWJSqUyev/+fYBG8+XpnUQisd66efP28vJyvza+JloymIAgyJfJZBYIgrBhGObgj7LbQM8Vi8XWP02ZerupsdEh//HjASAI8ocPGfqG2NvqAz5Dh4FqtZpfWlrqP2369FRXNzfhD2Fhj3JycgbJ5XJTXZjjbNiw4V/THjweD+7QoUNVTEzM8RkzZpz4LBS6rli5Mik5OXkRl8dDPNzda8zMzJR0C4Op1s7qmv5isVgAhmHs31etPmppZSV+9vRp3ydPngx0dnb+lHPnzpjm5mYnY2NjZXb29WhbW7vGWmGtx5P8/EH29nYN27Zs3cHn8aCknYnxP4SF5WxYH7ff0tKqxcjYqDVh69YdI0eNSt++bVuCjY1N8+Y/43cNHzHiysrly1M/f/rsdehgyuqhw4b9ffTIkWUCAV+9f19y7NBhw/7G9Ug7fWaeTCazupiePtPN3b0KhmH+mVOnFnz69MkbAkEjCIb5Vy5fnl729m0gn8+Hqqurvzt6+PCKivKKgMsXL8UMGTb077aF5Pw1q1Ydc3RwrEs7c2aeubmZLP/RoyHFxcUhLS0tDsZGRq2rV6w4KZVKrRO2bts+dvy4U2tWrjru6u5elbx33/pu3bs/Tdqxc8uwEcMvx/6+9rCTs9PnC+fOzx46bNjfKpXKNP3ChVkf3r3vAiMw/8P7953PpaXNuZmdHdXR168kcfuOLXb29vXn0tLmBIeEPPh99Zqjnp6e5RfTL86cOGnS0Y6+HUuFQqGnmamZPKhH0BNtn2j7lWpNrbZfyabGiFhpbGx0TD11avpPP/109uy5c1NHDB9+49DBg7/Mnz8/2dvbu4rP58Pa7fDfr/O4ulaos9lsja2trWj1qlXbS968CbiamTnq/v37A0JCQ58NHDQo98GDB/2USqWZ9rwc2Up37V8igAkgZglrhZ6uLi41kVFRJ5saG506duxYyuPzwSVLl20YPHRIVmNDg4tXB68PL1+86N27T597+5OT165Z+/tKV3f3jz179XzMZrNRZ2fnT5OmTD7C5XLRbt27P33z+nVPNzf3jz169nwsVygsIAgSVH+s9pk+Y/o+F2eXTywWS9MiEjnIpFLrP7dsnqstm4DPB2fNnp20fMWKdefS0uaknjix2MPTs8LM1EyelZU16VBKyhonJ6daG1vbphvZ2ZGenl7l7h4elTNnz9r1/t27LhqNhqXRaICPVVUdO3fu/CK0T+/7K1auWLsjYfvWocOHX4maOPHYvj171ltZW7cIBEaqn2fO/AsAAEClUpkplArzd2Vl3dbGrltuZWXVgiAwt1WpNANYLE2Pnj0fh/QOzQU0AOtAcvJaS0vLFkcnR+HdOzmjOnTw/uDj41O2PTFxBgiBRmwOB1UoFJZFRS++Lywo7N+7d+i9bt27P3Vzc6sCAA2AYRjndOqpBdNmTE/W9psuv5KBU9uvX7t0wnUAAACFQmH68OHDsIGDBt0PDgl5dvfu3cF///336JI3bwJWr16dYGdnJyK++ULkyaZ7EwDfFwgEUEBAQOmF8+ejS968CVgwf/6+JUuX7vbz93+/ctWqnVVVVd4IgnAAHRvVindiPRiGeYePHBm9OT4+CcMwdkV5RQCXy4VfPH/+g6OTo1CpVJpWVVX5YhjGvn3r1jh7B/v60pLSIIFAoLqWeXXyoMGDM+vr6t1+6Bt2W61WG78rK+s2aNCgayVvSoL6DxxwXSaTWWswjC2XyS29fbzfcbhcpKKi3J/L4cCrf/991ZMnBQNaWlrstGUFWCwNwAIAgMXSmJiaKiAI4ncPDCwYET7i0vKVK9fCMMwLCgrKHxEefnHeggVbAQAAuFwuzAIADaDlbBhBeAqF0hwAAADTaNgwDPMxDGNrNBqWhYWFBAAAgMPlICwWS9NWsB2JiTMCOnV6uXjBggtf2gFsDQCwlMovdEA1aAwAGgCGYH637t2fDho8OGvxb4v/AFiAhsvjQRwOB0NRlOvi4vIprG/fWwcOHRzHZrMwZWurmUajYaEoytUAAIvFYmGzZs9K4nA4KDGxEAFI5WOy+iiKciorKzusWr16u5+//4fFv/22d/68eftL3rwJSL9wIapL584lAoEAomXU5pOvi2yYPJ7F65ibmyuio6PTx48ff7mxsdEhKSlpxdBhw+7w+XxoQ1zcxsGDB9+xs7NrplKObLty6fJ0B0eHWp/vvnsrFottzczMZCyABbA5XHR/cvLan6ZN289isTVpp8/MNTMzkyEIwu3StcvzlP37f2exWRq+QABpNAD7aUFhPyOBkaqmptrHz9//Vc9ePR9nX7sejWEoZ0vCttkKpcJ88JAhmRKJxMbe3qG+qqrK9/mz5z8YGxu3WlhYSLVlNTE1Udy6eXN8+YfygF9++WUnCEGCuHWxKZ27dHk+ZuzYtAULF8Vv2rhxr79/QHH0pIlHP1XX+NTV1rnLFQoLY2NjJQiCxsbGxq3f+fi83bEtISFxx87Nvfv0vhe3ccPiC+fOz+ZyOMiadetWtLS02CmVreatSqWZkZGRqqmpyelwysFVQ4YNywjr2++WWCy2BdVqIy6XC8MQxP9r165NCAJzP3/+7LV4yW8b42LXH/APCCgeO37cmYrycv+a6hofDMNY/v7+xft274nbu3tPnIeHe+XY8eNPH0o5uEomlVpzeVy4ubnZwcLCQpK8L3ndH/F/zid7dUbXI1xiEiJea25uts3JyRmy6Y8/NoAgaDR2zJiMp4WFPR0cHBrxICEDJ9mwxOBXd3TdUOHrcYcNH46vx71EXI/LhCaKoiz86ZbvcqkAAAs2SURBVFDbjRoXn/aBYZiLn0NRlI1fw/cRBOHg00P48kYYhv9xDqeB36xp8WC1Xf/HB0nabmQ4IAjy8LYYhgEQCPIgCOLhxyAI8nF5YBjmwG03gMQ3Adpo8QnteNp6aOnIgmGYi9fXvo4gCAeCIB4CwxxcZgiEeNoyaPNGEOQffCEI4uJ1cPvou9SQ7Mb763rc6Oj0tvW4t7XX4zLFlS7a+L5BQhKJEYEnlUot9u3bt+DrGxAJCau034DQl8d/ujCZRvpvyqOPvfV1vj589OVVXV3tvh1/A6JTp9I9e/Ys0v53nPb0NaOGuoxGFhHavxAEcSsqKjrE/PzzcS8vr4/BISGF169fD8fnhqnmT/UBEJl8TI2vT/TrAyiqaT9D+TOdN6WTjUpmffjh75yF9u795Z2zGTNO4u+ckdFkKhNV1tXbiYbUbRtKGGVlZUX8EBb2yMnJqX7uvHkH8Ld89eVHpTQdWLXr0NGho4t9mX8UaP9ZHRU9fBjUIhLZ6qJPBygqEFABg8k1sl9dckAQxC0pKem0YMGCfU7OzvV9vv/+8d+ZmaPJ3vJtr8D8F3CJjmFiVKIhmXQxuPOam5ttNmzcuNE/IKDMq0OHj4cOH579ue2/bJk4hko+JuAju0ZnOGI7qURi9dvCRWl1dXUufyUlbRw3enThuNFjCsePHlOoHZCfPn3yjP/jz8Q7t2+PVqlUgsOHDi179PDhICZAobI1lZ5UYGcCXF37wtpa56NHj87s4O1d6efv/y52/fo/m5qabFEUZevDR1//6vplhHK6CGQS8bqOIQjivnz5stuEyMjLrm5uwvCIiOzc3Ny+2k9LmIBLn7p09akMTayXcSVj6qvi4p4YhgGFBQV9QRDkf6yq8sm+fj0SryeTySx+nTU7AwTBr4+c5XK5+eTo6FxDMg1VoDLRkQ7YxHMKhcIkLy/vh1GjRmW5uLrWjhs3LqOoqCgIv6GkAjsTPNHpQpZwaKOMiiGZMZhmD+1zSqXS+Pjx4zG9evV65ujk1BAbG/tnWVmZr/bAnkwhKgDSBRJZtDNxypb4+B0NDQ1O2nU3xW3Yjb8kiWEYkHHlytRDKQdXJO7Y+Wf6hQsxKIqyQLWaPzoi4rlapTKiAinVsb5AYeID/BhFUda7d+86bty4caOTs3N9j549nx85cmSW9ncl6GhT2ZIMQ3T6aNf71xsQ+jzGJRb8PNm8nDZ9Yj0TExNVTEzMiSdPnoQUPX8eJJXJLEeOGnW9e2DgqwsXLkQ3NTX946EAkS9RflxZXXpRyUGlB3G+EoIgQduDAgAAAKCxodHF3sGhztTUVI7XL//wodPAQQOzflu6ZOP5tLO/SqVSaxabrWEBLA3W9qqPtn3wdmTzpFQyaW9E/cl0164nEolsL126NKFnr14vwiMibjQ2Ndk/LSzsWVhQEDxz5syjpqamrbr46NrXJZuuY11PW4l0iNj5h4LtVZhGDpM6EARxc+7eHThs+PBb+NcVCwoKQkAQ5DGVhazXoIp6usyB7/+5cdOuxoYGJ/x425Yt20XNzXYajQZQqVRGFeXlfufOnp31tLAwDEEQ9oSx4/KlUqklCIL80REjn6vaMi7VEECfLGtI9gVBkFdYWNjr559/Pubg6Ng4ZOjQO7du3RoCgiCPSI8J/faqQ1f0Isqk+yRL+2TdM9V4Cz/G/x1nx86dKwIDA1+6uLrWJiYlLa2srPSi647IZCcb6tABW/t82unTv757964zDtR9e/euxa+LRCK7ixfSZ4AgyN+2deu23bv+inv+7FmftmGR6YSx4/KJ85t0AU0GcLr6us5VffzouXvPnkVubm6fu3Xv/mrrtm1riP86Q0eLTm6mQzemumvTZETsW0t7RC4uMIIg7LKyMt/pM2acbPsGxP1rOr4B8a2yMxmr1dfXO8eti00mTm9RAQ4EQf6D3Nyhl9IvTqcDZHv7QCaTmWXfuDF8yJAhd1zd3IQ/UnwDQh+f0CUqfcBKZwN8Xy/B6Byjj8HJMqw+YFKr1fwLFy5E9+vfP9fO3r55yZIlu168eBFIvKGjGwLQyUuVjeVyuTn+10tMnCSVSi2rq6s76MrodDIzyV7EOiiKsoqLi7utWLny61d3zjD46g4dP31BzkQPfWgZJAAVuMkE1kdYqq5H1z7+nbN169YRv3PmzASQTLKrLtDqIysdSPR1PpVtMezLd85OnDgxwz8g4K2fn9+71atXJ9Q3NDjo+jgJVeJhKgMTjFDxYkJTm4ZeyP9fL/hQ4vHjx721vyyZo/Vlyf8fCtPsTyz4lyUnTZ58ru3LkhkPHjwIM+S9tP+0Ht9a2k0AJtnRkK7C0OjGsC+rlA6kpMzp3adPvr29fVPbt3z9ybpnIg1dNMlkMMRGhtqCKNu7d+86xm/evNbB0bEhJDS0cO/evQt1zblSDU902VAfOdoLuGTZmfjbLoBl2qUb6mRDuytcNhRFWVVVVZ4LFy3a69WhQ1Vo794FZ8+dm6Tv6/hk4CVzNJM6TICiq65YLLZMT0+PCgsLe+jh6Vkz98vX032I/9BIl2npumSmuNBn6ER3zGSYRukQQx3KREiyqGcS7UwNqusYhmFO1rVrESNHjcqytrFpmT179pGHDx9+T+xOybKsvsFMBSIqJ+vig6IoK//Jk9B58+fvt7axEY8ID8++cuXKOHzdraEBro9sTHRncs4QG2rT0ZsgU8GZdDXtxUvXPpNuTCKRWGxLSFgdGBT00tPL62NiUtLSqqoqTyYBRWVUQ/Ujc3pNTY3bnr17F/l8911Fl65dX//555+xLS0t1mQytYc9DW1viDxM2uk1VKBj0h7gZAIwXfXao+vVzqpFL14E/jxz5jEnZ+f6EeHh2RkZGWOVSqUxU7mY6EHXjWr/qlQqQVZW1sjRY8ZkOjg6Nk6bNi21oLAwmOzPmqnsw5SvoWAlo6lv70Qmk646lMz1EYAMEFRKMQGeoYClMqCuYQBeQBDknT59+sfBQ4bkWNvYiJctX55YVFQURPVv4kzsxiSLYBgGFBcXd12zZs1WWzs7Uf8BA3KPHT8eo/0X9PqASZd++gY0lT31SR5UGKMKHjIdGDWmE0iXUcgihwkwmQKVqdJ0oCK7LhQKndfFxsZ39PV93z0w8GXKwYO/NjQ02DO1FdMiEomsjx49OjM4OPipt49P5arVqxM+Vld7MAEJ00D6Fh/T0dLHFnR4oMMJ/mswUHUB1xDh6a7RBYOhfJi2x7AvsxJ3790bMGXq1DQra2vJpMmTz928eXMY05cLddkHQRB2zt27A6dNn55qaWUljYqOTr9x8+YwssevTHRn2hPRAVqfZME04zKVna6nxPcNcua3Aoqp4PoCUN9sQpf5dZ2Ty+WmBw4cmNenT598Vzc3YVxc3KaysjJfpk6pqKjwjo+PX+fp5VXdKzj42e7duxdLpVJzIr/2zOj6AJLKnu0hE5OAYMLnX4alc6C+yn+r4HRDEbp6TPiTBQtV94VhGFBSWhqwdNmyJFc3N2G//v0fpKamTpPL5aZEWq2trUZnz56dPGTo0DuOTk4NCxcu3PuyuLibPpmVKjkwbcO0N2MaxLquM7U/E/2oaDIyjL7AoxOWqntpz4DQpxv7Fh4wDHMyMjLGjh079m9LKyvp7F9+OZyXl/fDkydPQucvWJBsbWMjjoiIuH4hPT2K+D8LTILtW2xCJrO+/mYCfrLzdKCm0p8sQL5+hFqjYfZxYLy+rv8EI2uja1/XingiH6rrujaqa9p8ibzp2jHhgdNuamqyTz11akZqaup0GIb506ZNS42ZMeO4s7NzHZGvvjx0XaOyJVUbOjmIdJnaSB9M0PHGN11t/w9MVKZgyFTQ8QAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="174" height="59" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAK4AAAA7CAYAAADip7EeAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAgAElEQVR4nNV9d1gUV9v3zGyhgyBiC0sTNVJFithAlCaCKARFUDSWmMSWokmePIkxJiYxxq5JRBELoKIiKghIL4oooCAgoHQFgQW2tynvHzJ+m820xeS93m+ua6/dnXOfu/7Ofe5zZmYXRFEUAAAAAEEQwDDszTuTg4gWBME3n9X5UfHVpCGjZUrHRE8iGlxnzT50duL9MAwDa2trna9cvRp59erVCFil4kRERFyJiIi44ubmVgVBEKbZRxtdmfqQij+Rber0VD7W9BERL6o+ZHEj0oFIf/X+oHqjJnOyg0o4VV+yNirDNQ0j46tJp60eREGnowEAAEBRFHzy5IljWlpaxOXLl6MUCoVOWFhYelRU1CUOhwNfvnw5Kj09PRzFMCjqvfcuLVu27Jqrq2s1EYjpAkjnBzo76eJK13+kfMl8CQDMcKPe/qYfEXCZCmYywqgUUafX7EPGl0ovbRxKlp2osgr+jmEYWFdX55Cenh5+8eLFaJlcrrc4JORmdHR0iqen530QBDH1fhiGgdXV1W4pKSnRN2/eDANAEFi+fPnFpeHh11xcXB7jICYawHQ+o7OT7GDahwkmiBLeSAcNUwyAeKnw5gQDYWTpnE7gSDKHNqNe86DL7kTnyKYnDMPA+vr6aTdv3gxLSk6OlUql+osWLcqIWbkyycvLqxwEQYwqkPh5DMPAqqqqGUlJSbEZmZkhEAShK6Ojk5YsWZLu5ORUg4NeXTbZdEzkCyaZmgoQ2sx0RDyZnKfDAZPZDiQKOBUjukxFZ4g2spi2azv1M6mvAOB1GdDQ0PDurYyM0AsXLqySiMUGgUFBWatiY8/PnDnznjpY1fuTlT5EmbuystL9/Pnzq25nZS1is9lwbGzs+dDFi286OjrWUtXE2mQvpqWdtjMUkxKOaemJ60SVvf/yjndiMrLJDNB0hPpB5SBa5UhGKpF+ZI5lmmHxdhRFwadPn07NzMwMOXf+fJxIJDLy9/fPWb1q1Vlvb+97EAShTAaAtoHAMAx88OCBx9lz59bk5OQEcjkc5erVq8+GhITccnBwqNPMxGQHWcalAxHVAGMy/TOdXZnqQacfo4z7v3mMNFNr21edFkVRsKmpacrt27eDExMT1wpFImM/P7+8NXFxZ2bNmnUXgiAUALRfHGmjoyaIKyoqvBITE9fm5uYu1NHRUcStWZMYsmhRxrvvvluvmYn/jeNt4vBvyv8LcMnqQ6psSnaOLOMSKUOWEcgOqvqOrsbVpMMwDGxubp6cnZ0dmJCQsG5IIBg139c3f+3atWdmz55dioOViR5UUzJZP7qZCj9QFIXu37/vdebMmXX5BQV+erq6svfff/90UFDQ7alTpz4lysR0JQuZDUS+I5udqOJOpgeVT+hk/E03DMMAFEXxkU74ompHUfTNi6yPZjsRP7L+VO90eml+RxAEbGxsnHz02LGPXV1dH1lZW7evWr36XGFhoQ8MwxCdjkTyyWxRbyPzD1E7lVwYhqGysrJZa9euPWNja9vq6Oj45NChQ9vq6+unIggCEskn04FMJl0cyGJAF38qPzLBgeZ3yoxLNBLJRgvZaFPnwYQnFR/172TZRFMGhmHg8+fP7XJzc/1Pxsd/MDgwYDpnzpzS9evXn5wzZ04pi8VCNGVqylL/TiSTSGc6e+n0JuOJHwiCsMrLy2fGx8dvLCkpmWdgaCjeuHHjyQB//xx7e/smcHjhSKSfJj+6TEeVQelmXibrDHXeRHIIsy9dpiIbwUTn6UYLk5HPNItRjWwEQcDm5ma7P/7884Ppbm7VPCurjhXR0Sn5+fnzVSoViyq7UWU8Kt3o+hPZTpV5mMQC/65SqVjFxcVzY2NjL1jb2LQ5OzvXHD9+/KPGxkZ7okxMpycTW5i86LIqmd+YzACMBVJNLVRBpRLO1GFMpm0EQcBnz57ZxsfHr3dzc6viWVl1RC1ffikvL89PqVSy6UoXJqUH/hIKBMYPHzycJZfJdKiCAMMwlJ52PVogEJiMxFZtkoQaiNmFhYXzoqOjU6ytrdtcXFwe//HHHx80NTVNwkHMFCRMBpa2JcLbAv8vwNV2RGgDQqYKamOwemZ9/vy5zemEhLUz3N0reVZWHRGRkVdyc3MXqIOVCT+mdqAoCgiFQuPFQcHVCoWCS0QzODho+vDBg1koigKnTsZ/0tnRYc3Ud9pmbKp4KZVKdmFhoU/U8uWXrKyt211dXR+djI9f39zcbKeeiZkAk4muTPyoLV7IeP5tOwzDmF2VIapV1D9rw5Ou/lE/UBQF29vbrYqLi32OHTu25VVvr4W7u/vDDzdtOuHj41PE4XBUTPYH6fQmshunk0qlhtFRy4uuXk/zqrhf4dPc1OQwMMAfs/3TT3eBIIglX0j64MGDinkLFy680d/fbzFx4jvtDx8+mBO9cuWfljxeS2ZGRlTvq97xzi4uD9w93EvJ9jWp/KZJR+YvvE2lUnHKyspmHz9xYvPDBw88zMzMBjZv3nzU19e30NraupVoi41MHl0blQ+Z8FL3NymumIwKJqNcm3KAyfSkWfe2tbVZnTt3bpWHh8cDSx6vc0l4+PWcnBx/hULB0VZfIv50o1ydXiwWG4YuCqlUKpWcqIjI4ob6eqcXXV2Wb3RtbbVLTkragCAIdCYhYWt1dbVnV1cXb/++X3/o7Oiw/mXvTz83NTZOCwkKrlYqley38TMT32vaqlAoOHl5eX5Lly27xrOy6nBzc6tKTEyMa2lpsUYQBKTzz0j1ItKFiS1EJRObaARojgyqKx34OU0appvXZDwxDAM6Ojp4JaWlc44cPry9u6dnvKuLy6M9e/Z87evrW8jlcpVkMohGueY7VZai0l29DQQA7PeTfy7d99PP+0aNGsXf+dWXX0AQhIEQhIIACAxfZcNGjx7dy+VyFSiKQr29veONTYyH2ByO8ujxY1FUuxpE50ZCoxkbLper8vPzy58/f36+UqnklpSUzD127NjWb3ft2jNmzJi+bVu3Hpo7d24xj8frILvYQeRXTYyQxYEq+2r2IbMNIuxNwZBIABkNHS+8r/p7Z2en5cWLF1fM9Pa+P2fu3LLk5OSY3bt3f9PU2DgpPT09NDAwMEdHR0dJxptOH/V2pofmlCWXy3UVCoWuVCYzOB0f//mmjz78+enTBhcURSEAAAA2iw1XVj6cXV9X7zI4MGA+MDAwRigQmA4NDY7m8XjPy++VzxcKhaaPHz32Ur+AQKUfLh9/qdNT2UQ3QHV0dJQLFy7MS0tLW9LU2Gj/0969X6Smpkb5+PiUeM2c+SApKSmmo6ODh6IoYXCp/E0km0mJQabvX+SRTedM0j6TaZ8J387OzncuXroUNXPmzHJLHq8zKDj4dmZmZpBMJtMlmuKZ6kKlG9OFGxFfmUym093dPUGpVLL5fL55c1PzVLmarsPbcVMlEol+X2+vxeDgoKlQKDR+9erVOARBQH5/v3lTY+M0vEzQZnHIZFpmWsZR7S7IZDKd7OzsgEUhIZmWPF6nh4fHg+SUlBUdHR2Wmgs7Mh1HigcqG/+yq8AUpEwDS2cMiqJAV1fXhMupqZHe3t73LHm8zoDAwOyMjIxFUqlUl2zbhkldRRdYMkAzqXW1GTh0wKALMJWe2oJBW101z0ulUt2srKzAoODg25Y8Xqenl1fFxUuXojo7OycyBbE2cWKyPtLaQG0FqdO9ePFi/JWrV5d5z5p119LSstPf3//OrVu3QiQSiR4RWKn0YUrHNGgjzcBkOtFlfG3sGSloRzLA6eyUSCR6mZmZwQGBgTmWPF7nzJkzy1NTUyO7urom0MWQyWBhiqe/EDN1NpUQTV4vX74cl5aWFj579uwyS0vLTr8FC/Ju3Ly5WCwW69ONVk1eTLIdFS1Z1qbLrERZmSpTE9HS8aCTTeYPpkChizGVTCK+CIKAYrFYPyMjI3ihv3+uJY/X6e3tfe/q1avLXrx4MZ4stmT6M4mH+mfGI5DpVIeiKNDd3T32enp62Jw5c0otLS075/v5Fdy4cSNUJBIZ4NstdCOKznFEjlCpVKyf9+79pb293ebyxUvv30hPX0EFcDLwYBgGPGt+NkWlUr2pQU/Fx39Sfq98Hh1YlAoFZ893uw/y+fzRRPpKJBL9Vz0949X7NDQ0OH737bdHmQCGzv/avoRCodEnW7ddkEgkBji/1EuX1+RkZS1higkEQUCRSGRw69atEL8FC/ItebzOWbNn301LSwvv7u4exyTTMsUB/s5WX60x2YwnWk0CAAC8evXKoqKiwmvfr7/ubG9rs7a1s2vZsWPHvvnz5+cbGBhIQI3nsDR5IAjCZrFYMNlNHDAMs1gsFqK+I4GiKAuCIATDMBAAAIDFYiE2traNEonEyMHRoaqkuCRA0y4AeH0RAwRBbNjpLHxLCkEQaPjmFKytrdWeZ8VrwWm4HK7SytrqmabearaAAAAAbA5H1dbeNonNZsNqi983F3oGBgbGsF7r/Ea2ubl5r4mJyYD6VhH+WV2/YT+wWSwWrK4vBEG4LW/aMAzDbQQhCMJy7+SGWvIsWydPnvxk2AcsCIIQAwMDce+rVxNgGGYjCAJBEIS6uk0vLyst9cd1hmGYxWazETIsQBCEGRoaSkJCQjKCg4MzJVKpQWFBwfwDBw9+tnXbNjsej9exc8eOX7y8vO5bWFi8IsIVUZzU8aIpk61OoP6u2ZmIWV9f35iKBw88f92374vW1lYbaxubts8+/fQ3Pz+/PENDQzGTPUCRSGR06MCBPQYGhqKxY8e+sLWzbTx88NDusxfO++/49LOzMatif+/p7n6np+fVxN7eVxM2b9my58MPNqX5+Prcrq+rm750WcTZ+vr66Q8fVMyNT0hY/GZ7SW2g4O/ZWVlL798r9+3s7LD96uuvPysvL5/P7++3QDEM8p0/P7OkqDjwSW3tjE0fffRT0vnzH/v4+t4+dTL+cxRFoYybN1csDgtN2bBu3a1ff/tt9eNHj7wsLCy6x44b9+Lo4cPfGhkZCZQKpe72zz79dmhwaLSBgYEIAACgqanJcd/Pv/w8duzYlx6eHsXJFy589Ed8/JJff/nlZ2Mj4yHT0WZ9Y8aMeeXj65uZcOr0J3x+v8WOL774SiAQmJyKj9/R1dFps3pN3BFHJ6eqX3/Z95O+vp5k3LjxXc4uzhVZt7Mia2see/yyf/+ai0nJH3B0uAozU9N+d0/Pkq92fnHaa6ZX0eNHjz1/O3Qw9lJKykYul6tYGrHsXEtLyxSpWGIoEApMv9m1axsGYMC5xMQtJcUlgT/+tHcjOHwvMoqi0KEDB75nszmqKVOn1AYFB18j2qfViC1mZGgoDg0NvRkSEnJLIpEYFhQUzP/twIHPW1tbbaytrNp27Nz5i5en5/0xY8b0jQR/GIZpVyqgKAr09vaaZ2RmBs/z8Smy5PE658yZU3rt2rWlQ0NDxprFOd10jGEYcOVyalxRYVEAgiDg0rAl5QqFgrtqZcwdpVLJ2bN798G+vj6L6KjlBS+6uiw/2/7JWZlMprtpw8ZrEonEQCwWG4hEIqP+vv4x//3P1yckEon+5UuX19TX1zvX1dW5/HHi953qcu/dvet7/Oix/yiVSva9u3d9ziQkbLl3967vD9/v+e10/KntxUXF/hKJRL+ttdXuyKFD3zx8+NA77dq1WJFIZBgVEVkCwzArOmp5oVQq1fvu22+P8Pl8822btyQP8PmjHz965JGTnRP2qqdn/I979uzH/dXT0zNh84cfXVYqlWypVKq3bEl4Oc6v++XLiQqFgvv1l1/9cScnJ/RqamocDMMsDMMAWKViDQ4MmNXX1zsfO3r0P/l5eYtyc+6EoigKisVig/eWRZQKhUJjqVSq19baard/374fOjo6rPHzy5aEl8MwDOXm3AnNuHUrMuHUqe01NTUzUBQFhoaGRnW/fDlxcVBwNYIgYMyK6Lz+/n7z7u7uCd998+2R58+eT048c2ZLWWmp37nEsx93dnZarY6JzaHCBV2JgyAIOCQQGKelpYXPmTu31JLH65zn41OckZGxqLe315xqXUIkB6JCNo7u/v7+0dnZ2YF+CxYUznB3r/7xxx+/2bZ166Gax48di4qK5oaHh6eZmJgI8QxLdrGCiL9QKBilo8OVgyCI6ejoyCEIQv0DAq7fzsyMXOjvn65UKnVYbBZsYGgo+mbXt9t1dHTkbDYbZrPZKgMDA8nxo0f/29bWas/hsFWvZQzLJJBfVlq2MHb1quNsNhvOz80LmzZt2mMrK6tnO7/84suVsTF/lBQXBdU9eeJWX1/vOt/PL6MwPz9k7rx5WZ0dnbaenp7FYrHYWF9fXwSCIFZdVe0NgRDa3t42ycjYWHD1ypU4F1eXiqbGRkdfP78MXG7N48ceGz7YuI/D4cAKhULPbpJdg66uruzI8WNRmz/6OFUmlRo0NNS7isUS4zEWFi/xsqD2yZMZqamp73M5HAWGolBfX984HV1dGQAAGIfDUcrlMj0IghBdXV2ZSCQyMTIyEpqYmAyePH0qlMvhKlksFsxisVCIBb2e4l8HE4BhmP3j93sOSmUyAxAC0TclDpsNm5iYDMEwzMGdNzAwMMbQyFBobGw8dOTY0eVE2NC8ukWWMSEIwkyMjYXh4eHXiwoL59Y8fuy4fdu2gz/u3fvfGe7u1fP9/AqzsrOD8LUBEXbUSwnCS74YhgEDAwNmlZWV7j//8stXz549mzRx4sSuzz77bP8CP788ExMTAZObMpjcYDFr9uy882fPbdbXN5BMmTqllsViwT6+Pre/3Lkz4Xxy8gIMwwB9PT1pWWnpwu6X3Zar4lYfl0gkhgq5QpfD4Sjr6xtcZ82enffixQurwcFBc6FAOGpwYMBcR0dHLpGIjdRrp8bGp066OjoyAACAaQ7Tql90dVnV1tS4z/Pxyaquqvb2njUrT0dHR36/vHz+DHf3MguLsd25d+4s6X3VO8HZ1aVCpVRyUBRhXzh37uNRo0bxdfV0pRwOR5lx61ZUX2/feC6XqygrK1sYvTLmT1xmRfl9n00ff/TTcAKwsLefXHfzxo1oB0fHahtb2yaFQqlrY2PbuGDhgpufbt9+wdt7VgGLzYI72trsdLg68oL8/MVSqdTQx8cn68udOxPEYpGxubl575y583IupVzcgCIIe8nS8PNFhYXBNra2jc+am6e9v379gaGhwdGtLS32+bl5oR9u/nhvbU0NknX7dqREIjEcEgjM2lpb7REYYSvkcj1dPV1pc1OTw9OGp85LloZfGBocHC0SCk3ClixJ+mTrthRjI+Oh/v6+scujo09pAnIkBwRB2KhRowRLly5NW7JkyXWBQGCSn5/vt2fPnl1dXV3v2NnZPfvyiy9+dnd3f2BmZjagLusNeNVTNJ/PN83JyVnot2BBniWP1+k1c+b9y6mpkXw+35Rqj06bc0RTgUAgMBkaHDSFYRjCz4lEIiOcXqFQcPl8vrlcLtdBEAQaGhoahd9SKJNK9YYGB01lMpmuVCrVEwgEJmKx2FAikegLhUJj9akG5zm8kIEG+AOjpVKpHoIg4ODgoKlAIDDB6eRyuQ4Mw6zBwUEzhULBEYvFhiiKAoMDg2YKhYIrHKYVi8WGYpHIUCgUGqtUKrZYLDbEr/jh7ejwTopSqeQIhUJjmUymOzg4aIrLlkqleiiKAkKB0Bj3AYIg4MDAwGiFQsHB9cL9hCIICMMwxOfzR8uG+4rFYkM+nz8aVqlYcrlcJ3LpsrKhwUFTsVhsgE/VAwMDo1UqFVsgEJiIRCJDkUhkpFKpWGKx2HBoaGgULkcikRio+2JgYGC0emzIpm8qDFDRqu9O8Pl808upqZFeM2fet+TxOv0WLMjPzsnx5/P5pupYBYaGhozv5OYuGN6L6/Dw9Ky4dOlSVH9/vxnZPZtvs/1CZ+A/0e9ttlv+Ldn/tM+oXp2dnVbhi0Mr+P395iO195/YwnobPCAIAvb395tdunQpysPTs8KSx+tY6O+feyc3d8HQ0JAxMM3BoQ5isdAPNm36o7m52Q4fWf9WwJn2Yeo4pgGgW0BoK4vJICajJ1uIMOHBtA8ZLdO94rfxkzaxYEIPwzDU3Nxs98GmTX9ALBY6zcGhDujv7zdLTk6Oxp8gCAgIyMnLy5s/NDRkom1QmDhjJAZrE1wSw1n4ap3MgUx0ZAocMl2IHiGikqVJry148DKLyf0E/2Z8RuKr4d0Pk7y8vPkBAQE5PCurjhnu7pUpKSkr+vv7zd4QwzAM9fT0WCQnJ0fjz2wFBAZm5+fnzx8aGjKmAgdR3UO3rUFXJ6m3CwUC46tXrqxmwpvI+bdu3Iw6cez4V0QyZDKZLoZhAL+/37yosDCAKMORZT1kuNYkswNFUQBWqVgIgoAymUxv5fIV+XjtSDYY8M8iodBo5fIV+Xj9Sza4yM6hKAqU37vn8/vx41/m5eaGNDY2TkPR18+kEfXr6+uzOHHs+Fc/fr/nN6Jn5Jj6nMx/RHEnohsaGjLOLyjwDQgMzMZvck9OTo7u6emxUPc1IahgGIa6u7vHJiUlRQ8/JdseGBSUnV9Q4CsQCIw06akUpAoOGaA1eUglEv3WlhZ7GIYhiUSir1AoOBKJRF+9r1gsNlCpVCyxSGSIoiigkMu5+GKsuan53V9/2bcXwzB8gWSEIAgoGBKYfLBhQ5pUItEXCAQm3S+7J2IYBqhUKpZQKDRWKpUcBEFACc57eIGGy3xUXe1ZVlbmJ5fLdVD09UJGIpEYqOufeunympaWFnulUsmJi12V3d/fPwbngw8c0bDO6j6RSqV6Wz/enCIWiw3w2QJBEEgoFBrDMMySyWS6CoWCq9EOioRCI6VSyVYoFNwVke8VSaVSve6XLydKJBL95ubmqVm3s8KVSiVHLpPrDPOCMAwDnj97NoXP548+euTIf4uLi/3pEgzVgCGLLVniEggERgUFBb6BQUFZPCur9ulubtVJSUkru7u7x6qXrup9Wd99993f9srwS3hOTk5P1q9fHx8dHZ1ibGQk2vXdd98fPHjws5ycnKB3Jk7sNDc353O5XKXm1gjR3fFUe314O9ELAACgvb3d7sihw9/N9/PLiItdlSuVSIyOHj68a3Fo6CU2m40AGAaeOHb867q6OreUlJQPXFxdK44eOboLRWB2bU2t+9ixY18+ffrU2d7evv7E8eNf8/l8i4r7931YLBZy7cqVNe+8806bWCw2LigoCHF0cqr8csfOMza2to3f79p1zD8g4PoXO3aeaW9vs7+YkrJx6tSptaZmZnwEQVhXLl9e19XZaaOrqyfLy80LAwAMOH0y/vNJk+3rR40aNaRSqThnzyRuVyoUuoZGRoKC/PzFgqEhs8SEhO0eXl4lMqnUIDkpeVNv76uJAoHA7B1LyzbcHwKBwOxpfYNrZ2eHXXFRceB0N7d7P3z//SFTU9P+jJu3luvo6spvXE+Pra+rc6t5XOPp7OLy4Kcf9+4fZTpq4HT8qc/HjRv34vHjx56Tp0x5svvbXccDAwPT9u7Zc9DQ0EBkbGwsOHc2catCodCFVSruGAuLHlMzM76Ojo78Smrq+5GRkYl6enoy9RhoE0MiHGheuhWLxYbl5eXeH3300R/f79mzq6i42HfTpk2/7/3xx/98sn37QRcXlxpDQ0OJ+rarugzaJyBYLBY6bty4npiYmKSHDx7MuFtWNjM2Jub8J59+etjJ2bkuZPHi28XFxT5isdiACLTqB4b9/R4Fqr1AnM7QwEAkFouNdHV1ZWw2G45bs+bITO9ZBUKhcNQwE8x8jPkrH1+f2/sP/La6tLg4wNTMtG9IIDC7eeNGNDa8yW5qZta3fuPGXydPnvyk7smTGZMmTWowNzfvXRgQkG5ubt4rk8n0Ozo67OwmTWpwcnKqMjI2HpJKJIaGhobC6JiYP9et3/BbQ0OD87BfkOnTp9/znjUr38FhWvXV1MtrXadPv792/bqDyReSPsQwDOByuarJUyY/WbBw4U17e/sGDoejXBkb+/vSiIhzfb294xITE7caGOiLYRXMTk+7Hqtu+727d/08PD2LI95778yz5maHiykpGwODgq49bWhwtba2etbc1OQwecrk2pDFIZf09fXFJcXFAS6uLhU93d3vWFnxnsvlcr3lK5afsre3r2ez2SpDIyOBQCAwjV658qS1tXVzbU2tu7u7e+mUqVNrcZl3cnLCV8fFHR1lajqgnk3p4kPWph5vDMMAiURiUFRcPG/x4sWZTs7Oddu2bz+ycuXKpLtlZTMfPnjgFhsTkzR+/PgeFouFavLW1IXRozs4uFgsFjphwoTuYRC7lZWWeq+Mjk7atn37EUcnp/rFoaGZRUVFPmKx2IBIMBWoiRzy5gLGsBoAAAAQC0IAEAQ4HI4SB+RrOhDj6ugoOByOSq5Q6Lq4uFaEhoUlHzp6JBqEQBQAALDuyRO37NtZEQAIAijy+jEbdPhxGwAAAADFIAxFIRiG2RiGASAAYiAEYdDrF8LlchW4zGEFAVgFc1AMg1AEZWEYBgIYBujr64vV7UGHb7LBb+BhsdgqDMNAuUyu7+HpVRwSuvjyf7/9Zrt6oAvyC0Kmz3C719XVZT3XZ152cWFRkJGxsSBo0aJU/8DAtOLComBnF5cHOTk5S6fPcLtXWlwSYGFh0e3h6VWyKi7uaF5uXpiVtU2zTCbTc3B0rEJgmG0+ZswrDperQFCU/fOv+97/ZPv2ZPxKHYZhgKOTU+WUqVNrcJ8SPfNFhAui2OGHRCIxKCkpmRsaFnbL0cmpbuvWrcdWrFiRUlZa6l358OH02NjYCxMmTOhmsVh/+a02opu81C9o/QW4RCNI/Zz6ZxaLhU6cOPFlTEzMhcqHD6eXlpTMWrF8ecrWbduOOjk51YWGhmYUFxfPk0gk+kQg1nwnOoe/9/X1jZNIxEZDg0OjB/gDYwYHBkY3NTU6Pn70yAvv+7ShwaW6qmomhmFAYGBg2uGDB3cf2P/bD8tCOb8AAAwZSURBVE8bGlza29ondXZ02LA5HFVxUVFQYX7BooGBgTE6uroypVKpc/jgwd3Nzc3TOjo6bN+xtGypr6ubfuvGzWgDQwORnp6epL293a6jvcOuqrJyVkN9/XT09d1lgKUlr+XE8eNfZ2XejnhvedTptGvXVsefPLkzZlXsCVx3Z2eXih+/33OwqLAweHBg0Lyvt3f8k9oa9+qqKu+176899OOePYcO7N//Q1fXC2t8OoVhmN37qmdiSVFx0MXk5A+WhIdfWBwWevHq5dS1CadOfSqVSg0EgiFTU1PT/rulpQthGGYHBAVeu56WtuqP3098KRGLjaurqmZajLXorqqqmsXlcuUACAIvX7zkHT18eNfOz3ecqaqs9Pb09CpSj8uRg4e+e/HihbXmwowsbmTnJBKJfmlp6dywJUtuOjo51W3esuX4e5GRqaUlJXOqKitdV61adX7ChAkvNcFKhgV1wL5JgGSrU6JVJZNFFQzDUEdHxztnz55d7eziUmNtbd22ODT0ZlFR0TyJRKJHtbokW7zBMMySy+VcBEHA4StakFwu5yqVSg7Oi+C7Dr4ixxcrKPr6qhCCICD+XaFQcJVKJUedRn2Rh9OoVCqWQqHg4DS4bpLhK1MoigJikchQc9WO0wzrzoVhmKVQKLg4H6lUqqd+pQ1/DS8G39y/jC9AEbWrcMO6cWAYZuG2wTAMicViw80ffnQZ9526LBiGIZVKxRKJRIaaP8+EL0ZHsnsgkUj0iktK5oSFhd2wtrFpc3J2rj2TmBjX3t5uqf6DglRxJ+NPdF4rsJIBjIwOhmGovb2dl5iYGOfs4lJjbWPTFhYWdqOoqGiuVCrV1exDtitB9yLjQ2UTkxUy2UBi0p/KHqqV+tvqJpFI9I8cPvxNd3f3BCq9tAGJ5nf8s1Qq1S0pKZm9JDz8urWNTZujk9OThISEtW1tbTwqsBLJpPpOlOgYAVDb0UEG4ra2NqszZ86scXJ2rrW2sWlbsmRJOh2ImYKXKjhMwMtkQDDhy4SOiQ3aymaq/9v4EQdraWnp7PClS9NsbGxaHRwd606fPv1+a2urFdHW1Ujl0/GhdDpdxiCioRvBw9MX1Nraan06IWHtMIhbw5cuTSsuLp4jU/shOSrw0E09dDpT2UomhwkPpVLJwX8REoZhCM88CoWCq3717p+SrQ1oycBI1RdFXz+qXlpaOmtZRMRVG1vbVgdHx7pTp06ta2lpsWZ6i8Dbgpg241IJGckUQ8cfhmGopaXF5tTp0+87Ojk9sbGxaV22bNm1kpKSOXK5nEvGi06uJhjopikq25gGvKenZ/yhgwd38fn80aUlJQvOnjmzee+ePfvr6+udW1pa7Hd8+lkifoHibQM30uDTZUK8XS6Xc8vKymZFRkZesbG1bZ3m4FB/8uTJDc+fP7fFByOTwcHEl9rq/wa4b/v6J6YEDHvz64u28adOrcNBHBEZeYUMxP9behEFnShwP+z+/kBPT894hULBCQtZ/FAqker3vuod+/GHH6ZiGAYU5OUvKsgvCKYLIF3ieFsgkA1wuVzOvXv3rvd7UVGXbW1tW6ZNm1b/x59/bnz27BnhzVd0MpkkwP8TwGVqCBPFEQQBm589szt58uQGB0fHOhtb29b33nsvtaSkZA7RD92RBYTOAf+Eg3G6qIjIEoFAYIIgCLjj08/OXE9LW3n6ZPwnxUVFARiGAS9evLA8dODgd0zByMR3dNmTzkcKhYJz9+5d7+UrVly0tbNreXfatIbff/99U1NT0yRNsL4N4EYKUDL7CZ+AoDsw7O8/0YlhzH4TCqfX7IN/xtshCMIm2dk9t7O1fb5u3bpTz58/t8vPz1+w6cMP/5RKpfqeHh4VW7ZsOeLh4VGB/7Qo2ROhRHuCRO1ET2xo2kr1MJ9MKjWAwNcXO1AMhewnT64zNjYerKqsnDVn7twcFosFS6VSfc2+RD7RfCd6ApbKHjLbAOD1T45WVlbOOHL06Nb79+/P1NHRUWz++OOj3+/e/Y2dnd1zzb/EGumTDpo20l0lZXqB6k2HkYx0ohGiTSbTJnOovxAEAZuamux///33TXgmXrFixcXS0tLZRD/mTDS1E32m0ofpGiAsZPFD/AHGkKDgaplMptvX12fxftyaTBRFgZ7ungk/7/3pZyp/MPGztpkORV/vZd+7d88rJiYmyc7O7vnUd999evTYsY+fPn06WXM3YKSZk2n8mdhMl3EZGU7nlJH2pWujcxT+LzrHT5z4aBjELStXrkzSBPHbvpjqtGnDxmsDAwOjURQF8nJzQw7u/2334UOHvm1ra7PFMAxoamyalnwhaaO2MkZax6pUKlZ5ebnXqtWrz9lNmvR86rvvPj1y5MiWhoaGqWS3Y2rjf6L+2vTVxu+arxF1pnMslTHajlomcnEQP336dMrRY8c+dnBwqLO1tW2JjY29UFpaOkv9D0tGAgy6vvgrOysrvCA/P5jo+TwYhqH9+379oaOjw5oo29PVunQ0ePswWD3j4uLO2k2a9GzK1KlPDx0+vK2+vv5ddbAyBQjTmYAujkzi/q8D920UZOoMbYzSbEcQBGxoaJh65MiRLQ4ODnW2dnYtq1avPldWVvYGxHQ6j6SUgWGYde/uXd+uri5Lzbaax49n1NbWTqcbHGS+oeqHg3Xt2rUJk16DtfHAgQOf1NXVTaMqA7SJ1UjatAErU0zgfN/qL1ExjPp/WUdKr9lORs9ELoqiYGNj49ScnJyAk/HxH8jlct25c+cWb9yw4aSXl1c52d+dkunK1FYyPUfSX5PXsF1QZWWl+8mTJzcWFRf7slgsZMP69ScDg4Ky3p06tYHoBhZtdMPlMPWLtrLoZNPJeHNDheaqVdMA/BwTAUy+E/FjarAmDyJ6ojZ0+A+ms7Ozg06dPr1BLpfr+vr4FK5bty7ey8vrPr6aptKJySAi05esXVNfIp8P6w9VVVXNiD91akNhQcF8EIKw9evXxwcFBt6eNm1avSZYyWKlznckg0iTh7quVDb9E8kIb//bv6czVZxq5GgaodmXqn0kx0gCgKIo2NDQ8G5WVlZwQkLCOrlCoes3f37+2rVrT1OBmA6U2ugMANQAGp4aoaqqqhkJCQnr8vLyFoAQhL2/du3p4ODgTEdHxydUf0j9T2X3fzJWmvy1xdzfgEvGiGzkkL1rqzCdTKZAIctSdDyGZxywvr5+2u3btxclJiaulSsUOgsXLMhbs2ZNgqenZ4XmH1ITZRbN80xsI9Jl+DtYVVU140xi4to7d+4EgCCIxcXFnQlZtCjDycmpVhOs/8S0TdZGZR9Zv38yu2vyx/n9pVSgU4iMEX6MpD4aac1EJYNIJ80+ZPJQFAXr6uocMjMzQ86dOxenUCh0/P39c+Li4s56enreBzX+I5dpaUFlMz54qqur3RLPnl2Tk50diAEAGLd6dWJISMgtZ2fnGrLMSlcyUQ1cIv2JQKfJj0guWZmpTY3MpKR8cw5FUa2cTkSjqTCZ0nR86TIxlZHa0tDNJADwBsSOt27dWnzhwoVVCoVCJzAoKGtVbOx5HMSafJnWdOpgPXf+/OqsrKxgDMPA2JiY86GhoTdcXFwe42Cl0lX9PFO7qfpS6UuWTclkUsWTjr8mH01dKf89nSh7MTmn3qYumGk/uoNJ35Hwp9IXwzDwyZMnTjdu3gxLTk6OUSoU3EWLFmWsXLkyydPTs4IOxOp8Hj16NP1CUlJsZkZGCIphUHR0dPKSsLDrrq6uj9TByrQcGoltdMBXp2FSbhHJofpMBXwivn+zZ6TgITLg36L/v3agKArW1tY6paenh1+8eDFaqVJxF4eE3IyOjk728PB4gJcTAPD/MuujR4+mp6SkRN+8dSsMRRBo+fLlF8PDw9OmT59e/U/UrEyP/999jx//yK7C2x5Mpge6mouKD9liCj+o6kO6YxjEztfS0palXr4cpVSpuGFhYenLo6IusdlsVWpqalR6eno4jCDs9yIjLy9btuyqm5tbFf7z9/8XQERXNlD1Y1ra0fHQtj+jjEtUlAMA8T7e29amVAU6WX+6+otMhjYLEaqFlXpNXFNT43L12rWIq1evRqpUKk7EsmVXIiIirsyYMaNSfWGnzaJFG//R0Y50UUXFn3IRRbOW0UZndT3/B+rzt9r0XpKhAAAAAElFTkSuQmCC"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="189" height="17" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAL0AAAARCAYAAACICa2lAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAZUUlEQVRoge16d3RTV7b3uZKsYqvZlmzJkqtk4d7BuGIbEyCYZgKmZZLABMJMkskwSYYMCSEMENIIE0oIJSEQmkkIuIJxwb1blruxLEuWZTXLsprV731/YCV+eW+9b+YNH/N9a7LX2ktLR+fs/dtn/3TuuWcfcOzoh8cunr/wxuefHf+gvq5uGYIg4P+kN2/c2KFQKJh/T9/5arfb0Var1c1ms7nteOHFUqVSyfhHbfyzarVa3ex2OxpBEHDh3Pk/zppM7v+MvaGhoagL587t/fabS6/OixFrt9vRu3b+9o5UKg38R+ypVSqfwps3X5zfNj097fX81m0VT3uunpQ6nU6UxWLB/T19D7534GRzU1PW/w0c5WVl+Z9/dvwgCoFhVNLCpMZXfrfnw08//uQIAAAgCALEYjHHbDYTrFYrTqPR0Ox2u9vMzIynwWAgx8bFtVLIZC2CIGBKrfaZmprygWEY0mg0tNnZWXeHw4G2WCx4m82G1Wg0NBiGIQAAKC0pKbjz44/PW61WnB/LT+J0OjGTskl/Fyij0UiamCOJSxAEAVNTUz5qtdp3jgA0k8nkYTAYSEajkYggCJDL5ayZmRlPlx2lUsmcnJz0t1gseL1OT3Fhg2EY+ubixb2NDQ3LjEYjKTUttRqLw1nnyMaQyWQBLhxardZLo9HQTCaTB5gnTqcTJRKJeAaDgQwAAOWlpRvDIyK6tz2//QwAADy4X7H++8LCHRaLxZ3FZothJ4ySyWQ/xWgymYjS8fFgV4x2ux2jUCj8zGYzQalUMq02Gz47O7schmFIPDbG1ev1ZASGUUHBQSNms5kwMzPj6cKi0WjoZrOZIJVKgxAEAZOTk2y73Y4BAACr1Yodl4wHG41GIgzDkEKhYNlsNuzk5M/zrdFoaHPzSUQQBJjNZoJsYiLAZDIRAQDAhcFiNuNNJpOHVqv1mpqa8pmdnfXQ6XRUF5a5HLBnZmY8bTYbVq1S+RqNRpJGo6EhCALKSks3lhQXbzabzYT5c2kxmwlTarWPwWAgq1UqXwRBQGBQkBBBEAhBEGDQ68munOh0Oqper6eolEqmzWrFzueHzWZzGxONhcIwDJnNZsLU1JSPXq+n6ObhUygUflQqdRqGnWj00pycZ7ihoQMTUmkQBEFQSmpq9dHDh48vWLCg78jhw5+npqVV7njhxXvPbdr4zcVz598kkUkz578693ZcfFxbfV3dCtnkZGBTQ0Ouw+7Anvzb397ncDlD7e3tmbdu3PxtSlpq1ZG/Hj6xNDe3CIVCITVV1Xl6nc6LxWJLBPzuxbOzsx4V9+/nIwgCAQCgG9eu78JisbaykpKCRcnJ9QAAcP/evfyxsTFeR3tHxuysiVT5oHKtdHyc09Henunr6yu/8+Od593c3Ow3r9/YxWL5jZcUF2+22Wz4mqrq1f7+7LG/7Nt3Yc3atdf/8NprN7Kys0sfVDxYh8FgHHQ6XfHB+wdPPpu3qvCH779/UTutpQ8ODsTxu/gpNJq36o3XX78eHBwy8teDH5xcvyH/iosE77z9568TFyY1Hv7g0N8SFyY11tXWrsTh8eZQHm8Ag8E46mofrtBoND5sNlvc19ubpNfpPWsf1qyyWCwELBZrvfLt5VdJRJLh9g8/vLA4JeWhw+HA7Nm1+w6egDcPDw7FFN29uzU2Nrbt9KlT74VHRAqqKytXG00mireXl7q/vz9BPCbmRURGdgMAwMm/fXFg5NFIVGNDY259Xe0KpVLJ6u3pWchkMqWnT548EBIS8mjfW29/sy5//ZV9b739jcPpwFw4f/7NtPT0qvLS0o1yuTygob7hmQnpRDAWh7Ncv3rtFTwBbz5z6vT+zCWZ944dPfppMIczfOrkyQN+fqzxD48e+YxCpsy8/96B0ywWS/L5Z8cP561Zff3jYx8dY7FYkmNHj376zDPL7+x6+eUiHx9f+WeffHI0b83qGyeOf35oUXJyHYlI0hNJRIOLsLNms8fWzVtqQ3mh/bcKb+2k0bxVk5OTATQaTTU6KgqXSsc5pcXFm7FYrHVSJgs8cfzzQ17e3uoTxz8/tCovrxAAABQKBev29z+8NGsyksrLyp+LiY3p+M227VXcUO7ge/vfPZu/YcPlb7/55nWn04mVSqXBBr2BikIQBBrsH4g7d/arP28sKLhgt9uxjQ2NS9va2jI9PT01VouFsDhlcc2EdCII4+Zmj09IaKV6UjUIAKC4uHizSqViOp1OtGZaQ1+/If9Kf19fgtFoJM/oZryGhoZiNhVsuoBGo2EAAGCz2WJuaOhACCfkEYAAkp2TU7okK6tcqVSyqquq8rTaadr4+HiIxWL5aUUoLS4pUKtUTLvdhtNMaXz2/P53R1taWrIWhIX3cLjcoYr799cLhSPhODzOrFQq/SorHqzLys4u+8Mf3zgYGBQ0isW62VAoFOxJ9dSgUCjEz89PGhkZyQ8MCholU8haBEGg0uKSLc+sWH57zdq112ofPlzpTaOpgoODH2UuyaxwdyeYXFjEY2OhODzOzOFwhqNjYjp6e3qSfOg+8ujo6E48Hm8BAAAWmy3hcLhDHC53CIIgJCs7qzwrO7tUqVCyHtbUrNJqp+miMRHPZrPh5lZ6LI1OU65dt+7qtue3n501zRIDg4KEvgzGRNHdu1u3Pf/8l12dXSnNzc05RCLR8NymjZdceBRyuf/Ggk0XSWSSbs3adVeZDMYEg8GQXfr66ze2bNt2lkwmz8TExbahUCjYarPi165bd9XDw8NAoVC0FRUV6/NWr74Jw05UQmJC07kvz+7b+fJvjxOJRENMTHTHjWvXd9lsNtyPP9x+YcNzGy+Nj0s4y1esuB3MCRlOWriwPjUtrZJMoWj5XfyU4eGhmNKSkoJnlq+4rZnW0HmhvP7cZblFFAplBo1GO/EEvDkrO6ucwWTI5q/0ZDJZx2AyJjIyMx8kJCQ09fb2JkHQ49/SM9IrbDYbbkY74zU9PU33ptGUYeHhgtxly4ocDgfGZYPBYEzGxsW1isUS7rRG40OhUGb8/dljGZmZFWw2e8xsNrvXVNesysrOLouPj29GEARCITCCCgsPF+x96839nxw79hEEQTCZTNZt2br1q7f+/Od9TD8/6br1+Vc++vDDj5MWJtUDAAAEQQgCIyg8Hj+7NDe3aM/vf//h0qVLi9MzMu5XVFSs96R6ajhc7mBJUfHmhMTEpp+ihABisVgITqcTBQEIgMcrPAAIADg83hwdE9Oxbfv2s7v37DnmGoLH483ZS5eW7N6z58NnViy/LZVKQzIzM+9/X1j4ktPpRGEwGHv+hg2X//DGGwcTExObYNiJMhoM5NnZWXcEQYDFYiE4HQ600WQkAwQB0H/GgCAIAuHx+FmdTuelm9F5MhgM2fztFXjc5zEWAsGsm9F5IQgC9Hod1cfXdxIBCIS44gAAQAD6yT5AAJi3UQN4HN4cGRXVuXXbtq9+9+qrRwAAQNAtSE5JSamBIAg4HA40gADQarW0bdu3f4kgCDQ0NBQjEYtD97755v762rrlLiyPH+tWHJVK1Y6OCCOioqM621rbMpOSkhompBNBTCZTeuP69V0JCYlNcrncPygo+BEEQYjD4XCz2Ww4rBvWajQaSQ9ralZxuNxBvV5PdXd3N1777uqe6NjYtgmpNHjX7t0f733zT++GcEKG+F38xampqVX8zs6U1LTU6m4+PyV2rt/6/PzLe//0p3eTkxfV8ju7UlLT0yofDQ9HcbjcAaPBSMbhcBbX9vOX4nA4MHNbSjKNRlO6uhw+dOhERGQkP3FhUiMMw6jHvHscN4B+Hn//3r38UaEwPG/N6hswDKMeb93mcgFBCAAAOJ1OjMFgIOv1ek8EQSD0ihUrlhBJRENqamrNpEwWgEKhkYjISP7lby+9hoJQSAgnZJhOpyvHJePc9fn5VyAIAu1t7RmenlRN3urVN8+eOfMXiUTCiYiI6Hb38JhVKVV+a9atvcZgMGR4PN7M4/EGXADpNLri5o0bL/v4+ExKJOJQb29v9ZR6imEyGUmbCgoulpWUFnR0tGeEhIQMUyiUGQAAiI2La/3qy7P7xsbGeKE83sB3ly+/ui5//XdKhZI9M6P1Xrt+/dVTX3zxnmZK4xseESGIjY1tO33y1AGrzYYP5YX26/UGaldXVyqd7iPHYrG2mNjY9qvffbcnICBAND4u4TIYDNmKlStuX7707WvjEnHoy7t3fywRS7jS8XFOeEQEv7+/LzGEwxmiUqlaIpGot1qshOqqqtUcLncwIyOjoq21dYkbFmvjcrlDAABAo9MU3xcW7qTT6QqJRBzq6eU1NT097aPX66mbCgouPrh/P7+1tXVJcHDwCJVK1YqEo+FR0dEdnp6e0yqVyk8iFocyGIyJwpuFL9PpNOWSrKx7U2q1b3pGRqVwRBhO9/GRU6lUrclkIjnsdmxkVBRfoVSwEhISWgTd3YuCQziPWGzWeFlxSUEIhzNEJJH0EARAQGCACIvF2USjogUZmRkVj4YfRZuMRhKZTJkJCAgQYXE4a0tzc45Wq6VtKii4yOFyhy5fuvS6xWJxj4yK4ksk4tD0jIwHw8PDMWlpaZUSyTgXBQEkJze3uKSoeItEIgmNjYtrGx+XcBcuWlSvkMvZVpuVEBMb29bY0JDr5uZmCwkJeQRB8xgLALhw7vxbs6ZZIgaDseetWX2zq6srFY3GOGJiYzqK7xZtDQjwF2mntXQ0Cu1Uq9VMtr+/eGhwMCYmNrbd3d19lkQi6cpKSgu8vb3VEsk4NzAwcFQoHImMiY1t6+/tS6LTfRRp6WlV57869xbTjykdl4xz/+Vv9r/qv16PHj7y8YRUGqBUKhmHDn5w4mn5dTgc6O1btlQ6nU7U04wXQpD/+sj5Vf69RKlUMidlskASiTzz+ImAtT0Nv3MnT8FBQUEjWCzW/jR8AgB+Jf2v8u8nqH81gKcpCIJA/X198b88L/5HxGg0Eud/t9vtbj09PUmuWsSv8o+J3W7HjAqFYUajkWiz2bAKhYKl0+moAAAwPDwcqdfrKU/a578F6afUah/R6CgPAIDc/uGHF+Ryuf//xs7s7Kz7+a++ent+GxqNdnx56vR+10nB/29it9sx3Xz+oqfha1QoXKCZmqLPbzv1xckDdrvDDYvFWv+yb995NBrtOHzoryemNRoam80W79/3znmnw4F+kjjQBw8efJL2/kcxGY3E69eu7cKg0Y7y8vLngoODHw0ODMQO9PfHtza3ZJEpZK1cLvevr6tbDsMwCoFhVHlZ2XMzWq13U2Nj7oKwsF61SsVsbm7O6eroSA2PiBBUV1XnqZRKZllp6aaw8HBBN5+f0tzUnE0mU7RkClkHAADXrl57pa6udiWV6qkZGxvjkUgkfXVV9eoQDmcIh8NZWpqbs1ubW7I8vbymSCSS3oXXarXibly7thuFQjlrH9auVKtUzKSFixpsViuuuro6TzQ6GsZisyUtLc3ZEZGR/Hvl5RsiIiP5EASBxoaGpQq5nF1TXZ2HJxBM9bV1y61WK57BYMiGBgdjGhsblw4PDUXzeLy+H2/ffh5BEOjunTvbw8LCegAEIbU1D58d6B+Im5nRevuxWJIegWBRW0vLEtGoaEEoL3RgcnLS/2F1zbMKhZyNx+Nna6qq8iYnJwNGhcJwzfQ0vbmpKSciMrJbr9NRa2trVwgEgkWBQUEj3xfeegmCAPKg4sHa6JjojutXr75SX1e/3MfHR+7j6yufny+VSsUoKy3dqFaqmGKxOJRIIukf3K9YOzkpC/RjscTXr13bjUGjHeWlZRuZfkypu7u7qbGhIbe5uTkbg8Y4sDis9VZh4Q673Y5ta23NLL5btG1iQhZE9aRqvL29pwAA4OsL5/e+tHPHCZFIFDY8NBSzKi/vll6vo46JxhbExce19ff1x3vRvNV0Ol35pHj4VFd6dw8PY3Vl1Rpvb2/VokWL6s6cOrWfRCLpi4uKtmTnZJc6HA63r89f2Judk1P68UcfHaP7+Mi/u3z59wmJiU14PH62uKhoy9jYGC87J6e0v68/YWJiIshqteA7OzrSs3NySgf6B+Kbm5pysnKyyz54/8Apl9+AgABRZFRUZ0xsTAcEAYDGYBz+Af6jd3/8cXt7W1tGj0CwKGNJ5v0PDrx/cj5eLBZrra6qXo1Go52xcbGt/f398RAEwJnTp/enpqVVcTjcwW4+P3lBWFhPbU3NswkJic2usRKxOLS7W5DM9vcfO3Pq1LtJC5Ma7vx4Z7tIJOIVFxVtyVu9+kbRnTvbUSgU0tbamqXRaHwdDofbo5GRyLNnvnzHl+ErI1PIM709PUmdHR3pnR0daStXrSq8VVi4Y3p62vvMqVP7l2QtKf/+1q2XcFis9eqV7/YkL1788NOPPznq7+8vqqqsXAPDMPT+ewdOp6WnV94rK9+Ax+PN5WVlGwkEd1NTY2MuDMMomUwWuHPXy5+FR0R0/zJfdDpdcePa9d0LkxfV+/oyZIfef/+L9MyMB02NTTnCkZFIQXd3shOG0XmrV9/48MjRT+se1q6UiCWhz23ceGn/O++cIxKJhgf3768PCAgY5fF4/ewAf1Hy4uRaDocz7PJhs9uxEAQBf3//MdGoKKybz0/md3alIHMVDm9vb5VSoWQ9SR4+VdJDEATQaLST6ec3QSSRdHq9nopCoWCWH2ucwWTKLGazu9lsdu/mdyf/5jcvnAIAAG8aTUUgEMxED6LBoNdTHQ4n5uL5C3tHR0fDYacTjUKhEBabLQnl8QYmJqTBJtMssbenN2nHzt8e/ylINMqJRqFgNBrthCAIYfn5jVM9PaftdgdWKBRGGAxG8kD/QPxLO3ecmI/XarXiPT09p8LCwwW8BQv6hcKRCG5oaP8re/Yc+8Orr92gUCnTXZ2dqdOaafrU1JQvN5Q76DqH7unpSdq8ZfN54chIxIs7dpwQCoXh0THR7aUlJQXLV678QaVSMf0DAkQAAKDXGyjpGRkVItEYLywsrKe3tycpIjKS39/XH5+YlNRYdOfu1mdXrSocGhyKjYuPb6m4dz/fbrNjr1y+8uqRo0d3d3d3J2/YuPGSVqulZWVlldFoNCUej58VjoxEaDQan3Nnz779zrv73zQYDBQWmyUO4YQMYzAYBxqNhuVyBTswMFDoqpr/Ml90Ol3u4eFhDI8I75HJJoN6BD0LU1NTq319fSddc0kkEXUGvZ46Ojoa5svwlaHRaCeBQJh1OBxoAsHdRPfxUUZERnajUWgYjUY7UCjUz77mNoUEAsF88dI3KxeEhfV4EImG6OjoDgAAQKPRTgSBnyhPn/qe3ul0osRiMadHIFiUlLSw0Wy2EMxz1w5YLJbEaDRQmEzGBMYNY0ehUMi0RkOfnp72HhgYiIuLj2++fOnS6zlLc0rIZLJ21mz2sJjNBMvciymPx+tTq1UMJpMpRaFRTpdPAoFgGhwcjBWJRDyL2UKwWCwEi9nsbrGYCWFhYT1qlYrJZDImUCi0cz7WHoFgYVRMdAcEQcDpdKLMs7MekzJZgFQqDV6zbu018Zg4dHhoOOaPf9r7Xje/O9liseBdY/U6vSeJRNL19vYmRURE8FuaW7Iio6K6EBiBpOPjwVe+vfxqeEREt06no5JJJB0AAGg0Uz44HM5it9lw3Xz+4soHFevCwsMFMIJAo6OjYdeufvdKdEx0B56AN8clxLckJCY0yeVyfz6fnxIXH9fS1dmZGhsf19rf358QGBg4OlcQGs5dtuzupEwWwO/ip8TFx7fKZLJACpWiAQAA7bSG3tjQkPvLF/S5XKGNRiPZVRGl0WkKDw8PAxqDdhAIBBNAABCNjfEE3d3JSQuTGiIiI/j8rq4UtVrt6+3trXJzc7ObTCaS3W53c+VBIBAsmpiYCPzZy8/VbIfD4dbV2ZmKxWKtC8LCegF4vPDgcXjzP8+8efK0CyEv/eaF8uam5iWC7u6FMAwDiVgc0t7WluZ0OiEYhoF0XBpYVVm5ymAwEBEEAds2b6mqffhw+ahQyINhGMhkMv/WltYM2cREgHhsjDM0OBjV29OTgCAIgGEYDA4ORtfV1i6z2WwYl08YhkFdbd2y6elpr4729lTxmJgjHBEu6OY/xtDf1xdXX1+f65i7cuxSlUrlq9VqvRDk8ZXk9ra2NK1W61lXW7esRyBIhGEYjDx6FI4gCBgTjXEnpNIAlz9Xu+vz0fBwhHR8PMhkNHrU19XnqlQq38GBwWijwUCUyWRsu92Obm9rSzOZTO5CoXDByKNH4UNDQ1Ftra3pba1t6a0tLZlHDv31M61W6wnDMGhqbMwWiUShMAwD4YhwgdPphGQTEwFGo9FDrVb7CLoFSa7Y+F1dyTAMA4VCwdTpdJQZrdazs6MjBUEQ0CMQJErE4hAYhv9LrrRarWd7W1u6aw6MRqNH5YMHeVKpNBCGYfDm3r2XHtyvWNPW2poOwzCAYRj09fXF1VRXr7RarViTyeTe3taWrpy7hm61WrE11dUrzWYz3uXj5R07i1xXvaempujDw8OR87G895f9ZxRyud+T5OBTJbzFYsFt2vBcvUQsCfl7+ms0Glr+2nUtMzMz1Kf95/x/RW8VFr74xYkT7xXdvbv58rff/u6/I+e/Qh0OB2rXzp13XX+e/602NTZmfXn69D7XNeT5Wl5Wln/+3Lm9Tzrm/wDLcCxfjPdHewAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="202" height="7" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAMoAAAAHCAYAAABJE9LCAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAPMklEQVRYhd1YeXRT1dY/NzfzTZqmbdqmQ1o60DYtBexAaQFFwBFBZBIVUUYBBUR8foqKiqAiMjhgQXkgFBT0qQi0+ChjacFSOiSdh7SZmqRp0iTNvRnuvee8PyBv9bHeWp++5XrfWt9Z67fuXefsfc/+7fM7Z697gNlsTvx0z563vz12fMUXn332BkIIjITL5Qp/ct78K8FgkLv8+aWnbVar8m6bu0F6vcT/ZvN7MDQ0JF+0cOGl32Pr8/kEDMPgCCGwZ/fuLQzDcP6MGO5Gc3PzuE0bNx7+T/0hhIAkSfGfEQtJkuJFCxZeYlkW+x22/1yTz/buffOPztXS0jL2XHnFE/9urK+vL2X/l6WvHv7rX1/6s/JMkqQ4xGvXzk/e/aP+ly9deujQwYPrHQ5HpM/nE3z80UfbOzo61AghwDAM/sXnn79eum/fazXXqqeGfExGY9KB/ftfOfjV1xv2f1n6qtvlkh06eHB9+dnyueD5Z5eUD3uGpQgh0N3VlQEhBA6HI1Kr0dwTCAR4CCGwctnyUwgh8OYbb3xptVqVEEJgMplUBoMhGUIIIITAZDSqOtrbs4PBIPe5xYvPmU2mRJqmcYQQsFqtcU6nM7JXp0tzuVzyQCDA0/X0pHu9XomuR5cOIcQMBkNyV2dnJmRZDEIIhpzOiPb29pzlS5f+wjAMx2QyqViWxQYGBqK9Xi8BIQRut1vWrNWOHx4elnywbduOa1VV05xOZ0RjQ0MBhBCwLIv19fWl9HR3Z0AIgdPhiLBarUqTyaRyuVzhI8Xr8/kELc0tY30+n5CiKFFfX1+Ky+UKNxmNqhBHs8mU2NbaOmbDunVlIV+/zyfQ6/UpVoslzmQyqRBCgGVZTNejS7fb7dEIIUBRlKhZqx3vdrtlrS0tY7e++94uh8MROVIUJqNRZTQaVVarVckwDKenp2e01+slujq7MiGEwNLfHz8y31arVanX60e9vH59mdfrldis1liEELDb7YpQDH19fSl6vX5UIBDgrVqx4qd+sznBPjAQfSfnwOv1Eq0tLbk0TeMURYkMBkOyw+GI6u/vj79beCajSWU2mxM9Hk+Y2WRKtNlssfaBgWiEEPj6wFcbf/7pp6cCgQB/2OORapqa8kiSFNM0jfd094wmSVLc3dWVabFY4pxOZ0R3d3eGz+cT9JvNCc47eaBpGu/u7s6w2+3REELw0tq133V1dWU6nc4IrUZzT4hTV2dnlkF/Ow82my3WMTgYpdPp0iiKEo2Md8WyZadCG02r1Y5/5623P9U0NeUhhMCPf/vb4rOnT8+ng0HuE7Mfvx7yGRoakjudzkgIIZgza/ZvIW0sXfLcWc7g4GAMISGGEUIgJTW1o6G+fuLJ704sl0dEDK5ctuwMQggAAMCdJ8IAACe+/W5FT3d31rWqqgcqysvnlx05slbXo8vs6uzK7urszIEQcWiG4QGEMIQQuFlbO3nnRzu2AwDAX17ZdAjDMLDlrbf3aTWa/Ft1N0v2f1n6F0u/JVGn02Xu3bPnnbbWtrFHvvnmpYiICPuQcygKwzC0fev7n1AUJbl65crD53/9dY5er08t3bfvdWlYmKvibPl8vz8gYhiWCwAAOz78cAcAAHy6Z887bpcrslnbnLe/tPS1IZcr6uV164/7fT7xi2vWfB9KEEVRxA8nv1/G5/ODb7z2P19zcS6zYd2670xG46jt27Z9YrFYEr779tuVba1t42ia5gME/nmCc3Acbnp541G9Xp/62qZXDzEMg29+/fUDQpGQ2rVz5/tDQ0MR727Z8rkiOtpy4/qNqRcvXJx5T9491yGEOE3TPJZhcAAAWPPC6h+dDmf0ppc3HsUwDH20/YOPr16+8nCzVpu/+5NdWwcdjuiLlRceq7lWPf37EyeWaTWagrram5PVanWDd3g4bOeOjz9ACIG3Nr9ZihACW999dy+Py6WvXr7ycHdXl1qhiLawLMutqbk+raG+fmJDQ0PRsaNla2QymWvLm2/twzAMrX/xxRNGo3HU25s3l969Udrb28aeK6+Yh+M4u+y55ys8bk/4i2vW/nBb5EE+ZFncZDIl7961e2usUmlauWz5aZZl8Q+3b//4Zu3NKbfq6kpu1tZO2fPJrq1WiyVhyTOLz5MUJXlxzdrvEULg2NGjawmC8G7c8HIZwzA8OkjzGZrmcTgcGOL29ubNpUKhkDpz+pdFFWfL57e1to7btvX93RRJSl/ZsKFsZLyBQECIYRhCCIHs7OwGQioZBgADCCHQ2dGRExEZace5XCakbYQQkMlkQ+Hh4Y5LFy8+Onfe3MMh7dM0zecEg0EBhmEAwzAAAAA11TXTxuTm1sXHxxsoykfc6UcYhgEM3La5cuXywx3t7bnDHo+MIAjvhcoLjxUVT7z46GMzT6qzsxvFYjGZlJSk4/J4DIZhQCwWk5lZWZrkUaO6AQaA3+8XisVi74SiosvzFiw4XHX16kMFhQVVJSUllU2NTYU3rl+/P2fMmDqFQmGTy8MdHA4HicQiCiEECDHhBQBgNdeqp2fn5NSrVKre+QsXHAoLk7rj4pRGuVzuFAgEfgzDQO1vtVPG5ObeLC4prtQ0NhVKCGI4LT2tNTUtrZ0QE94Qb4FAEIiLj9efq6iYS5KkhMfn0THRMebsnJyGlJTUDtLrDau6cvXBggmFV0elpHQigLCQr81qjR87btyNwgkTqoRCoU/T1FQYG6s0KZVKMx2k+SzLctPS0lq/OnDg1RkPzPi5V6fLmPHAAz8HAgHB8qVLzx4/dvyFzo6OMY/MfPTkmNwxdXwBP4AQwnCcwzz0yMM/PDLz0ZPtbW25OTk5DTiOs/6AX1RZWTlr2vTpvzicjuj8gsKqluaWe4onlVT2m81JCQnx+matNk+hUFjj4uONzzy7eF9bW9u4GTNmnEpITOxrb2sdm5efV33k0OF1C59c+LWYIIYpipL0dHdnTbn3vnNqtbpRJgsfCvELQSQSkQghTCwWk0nJyV1p6Wnt8gi5HSGESSRST3RMjEXT1FSYkZGhVSgUtsioyAGnwxEtEouooqIJlxY8+eRBgiC86mx1Q15+fnVMTEx/Wlpau0Qi8QAAQH5B4dUff/hhiWNwMIbH49EEQXgTEhN7ZTKZi8vl0hiGAZ2ud3RCYqK+oHDCVa1Wm0cQkuFMdVZTdk5OA4SIMzJegAD2LxwAABh2W8cIIQwAADAMAxwOB460a9Y25xn0htSnnnnmyxH9kJOUlNTd1dmpJklS8unevVvi4uMMvbqeDL/fL5RHyAcRQoBmGB5CCLCQxVmWxZVKpTFLrW6cPWfOscysrEZlnNJYf6u+2GAwpPh8PpHP5xPbB+wxwWCQB+40t9stZxgGxwCGCILwsizDRQhxAABAqVQae3t7R/f29Y3OUmc1KRQKa2tL63ibzaZ0OocUCCHA5/MDBr0+zWg0jmJZFo9Vxpqatdo8x+CgwmqxxOM4l+7v71cNezxhLAs5LMty5HK5w2qxJPT29o1WZ6sbWQhxyEL8Tqnnh06Mm7W1k9vbWsfOenz2MQj/dRze5syNUkRZtRpNvk6ny2BZFg/xqq2tnaJWqxt1Ot3ojMwMrddLSiOjIgdcLpccQoibzeakxUuWfO6jfOLh4WGZ2+MOt1osCVKJxPPN0aMPLF7y7Behb9Tfqi8umjjxYkd7e646O7sBwzBAkqQkIiJiMBgM8urq6kpKJk06Twdpfr/ZrDpz+vSTOWNybjU3a/OUSqXpm8OHXxo3fvx1l8sVyePxglaLJb7fbFZpNZr86JjofoNen9LT05OpSkrqYViGKxKLvadP/fLU7DmPl9XV1U2aUDTh8q26W8U5Y3LqwF2NZSHOsizOsiyHZW9Xbni7j8uyDJdhGG5sbKypr683naFprt/nFykUCitkIc5CiAMAAISQw7KQy7IszkIWv/O/wKNpmrd31673Fi5adEAikXgghBjOxWmzyZRMkqQktBYcDoYoiiL0fb3parW6iWVZHLIsDiHERq7nnSqBhd4ZhsEpyicmSVIKIcTy8vOrNU1NBQ6HIyo1NbXN4/HIzv/977Pdbnd42ZEja0smTzp/9MiRtSF/DAMAr6q+durihYuPtba0jisuKbkw5d57f7XZbPH19fXFL61f/x5FURKBQBCQhkldHA4HEQThnTV79rHfbtyY6vV6pTk5OfWTJk8+f62q6kGRSESqVCpdampqe3tb27iMzEwthmFA19s7WtPYWGizWROWr1q5k8PhQA4HhyKRiJLL5c4p991bUXm+clbQHxA9+9ySzzMyM7SWfrMKwzCQkZmpEYnE1KTJkypramqmFRcXX6QoSjJ9xoxfKMpH6HQ9WWPHjftNnZ3deLO2dkpScnI3QUi8YrGInDP3iSPnyivmcTgYWrho0Vf9ZnOSQCj0K6KjLQKh0B8uD3dKpVJPXFycwWgwpMojIgbDw8OdUonEI5GGuSOjIgcYhuGLxWLvrNmzj1dfq56RPnp0CwfjwNTU1HYej0cfO1q2OiY2pj8QCAifevrp0qTkpB6jwZDa19s3evXaNdt9Ph/x67lzc6feP7VcpVLpZDLZkN/vF49KSekMVfFjZWWroyKjBkQiITX78ceP+/1+sVqtbggLC3MLhUKfVCr11FTXTF/1wqodhERCKhQKm9/nE+fl51cTYjGZkZmp7Whrz71v6n0VfL4gOKGo6LK+T5/m8/sIdXZ2Q1JSUk9zc3NeQWFhFYZhKEqhsE6aPPn8zz/99GxBYUFVfkHBNYQQZ0xubh3N0HyBQBhQJal0IzeKfcCuFIpEFI/PoyVSqTs2NtbM4/FokVhEQQhxgUDgL5o48RKHw4FVV6seXPnCqh0CgcDPsiyPLxD4o6Ki7Ha7PVYoFPq4XC4rkUiGFVFRVqFI5JOHhzsTVapem9WaUDSx6DJCiFNSMqnytxs37o9PiNcTEoknIkI++MjMmSdP/Xzq6eTk5O77p087bbPZ4gVCgV8sFpOERDIcFx9nEAqFfgAAOHvmzIJHH5t5gsPhoKbGxgkCgSBAkqRULpc7c3Nzbw4OOmKbNZqCVWtWf4hhGHC53BF8Ho/GcZwdGLArZbIwV3p6ehtCCJSfObvgT78V+nf49tjxFR+8v+3j/8Zc/208tXDhpdBlyH8ClmWxhfPmX/X5fML/ay7/n3DxwoVHDpTu3+QccWnyR+F2uWRlR46sPldRMecfIF+sHrpPPcUAAAAASUVORK5CYIIA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="174" height="47" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAK4AAAAvCAYAAAB64PGTAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAgAElEQVR4nOV9d1hU19b3acPMSC86oIBSFK7SFGXARlUEAUHBgkQRTe71xmjUW5ObZi/R3CTmTXIVS1RQRCOIgAoIKMooKk2JIiMWHHqZYfop3x9yvJPJaYPe7/2+993PM8+c2WfvtX+r7LXXXqcMSBAEwFbINiAIDvs8CIKvv7mMZ9yO6xhM7Q3bGB+TbQ3lQUXPsJ1x/56eHvvS0tKoKyUlc66WlUWgGIaEh4eXzYmKuhIZGVkiEok62GgY1tPxxCQHQ97o5E1Fl0rebDpjkzFbodMHEyZyPJD8QWcYXBRmLGwqOoZgTGGOjok3LVwExdQXAABAq9XyKyoqwi5duhRdXlERLpVK3SPCw8vmzJ17OSw09CoMw1hFZWXYlcuX55SWlUWNGTPmRVhoaHl0dPSl8PDwMqFQqAYA0xTPNoFNKWxGaYojMJU+XTuufUBDw+QyOJXhAsCbM/Smxvy2ftN5XwAAABzHobt37065WFgYV1FREVpTUzMtMDDwTkxMTGHo7NnlgYGBd3g8HkqlZBRF4dra2skVlZWhRUVFMdXV1SFTJk++Ozs0tGJ+bOzFoKAgCQRBuOHYVHhMMQRTPTpXuoa/Dfl8W96WbjzDOlbD5QLAsHBh4m0YLlVfU5ZALjQBAACkUql7QUFBfGlZWaREIgkeNWpUZ1xcXH54ePjVYLG42srKSmEKbbKNUqkcIZFIgsvLy8MKCgrin7944RIUFCSJiIgoi5s//8KECRMekX3YeBjOasEVJ12dKcs82wQyhYfX/QmCeCtG8/97IQXS399vU3DxYnxxUdG8aokkWKPRCOPj4/PnzplzWSwWV48ePfrlfyJs6ejoEEkkkuArJSVzLly4kABBEC4Wi6ujo6OL4+PiLtjb2/cAwNsJEf4nlDf2uG+rmOqh3wZNAAAAnU5nVlZWFpmXl7dAcutWcEtLi0f03LnF8fHxF8RisWT8+PGPIAgiuHiqtxXu4DgOtrS0eNy6dUtccPFiXFFhYazr2LFPxUFBtxISEs5HRUWVCAQCDRueNylvK359G/0oPTaXGBcAqHfYVHGgYWFbSqjCDONlnyqOMqbPxKAxTgzD4Hu1tZPPnT2bfP369ZmN9+/7+Pv71y5auPBsSEjIDV9f3wY+n6+jw0iFl66ey/LIRJdsp9frkYbGRt/qmzdDzv3886KampqpEydOvD9jxoyqRQsX5k6dOrUGhmHMWC5ssmNa+o3ly2YnbPH4cPhmshNKwzU1vjFmkq0wGR/d+FRjsW0yCIIAcByHnj9/7nImNzelpKRkTn19vb+dnV1PSkrKmfCwsDJ/f/86a2vrAWM8XOMvrlip2rLF5nSKUygUlnV1df4VFRVhZ3JzF3d0dIh8fX3rIyMiSlNSUnLGjRvXCkEQzjTx6fRrarxq6mbvbXhcTpuzt7Fk/N+Kg4fidUgul1uez8tLysvLW9DQ0OCrHBy0WLRoUe78+fMv+vn51Y0ePfolAAx/mf3viuvpHEp7e7tjfX29f1FRUcyZ3NzFfD5f4+vj05iwYEFeUmLiOWtr6wHSkP+7iikbSi7y5RTjsnlVplnIpf9wwQ8ZKqjVavlXy8vDc06fXnr33r3Jz58/d50zZ87llOTkMwEBAffc3d2lMAzjTOPQGQVZ2DwKU5jCZUwu8mLzlgAAADiOg1Kp1L2uri4g9+zZ5OLi4hhnZ+cXAQEB9xanpJyOiooq4fP5WhAECS6hlim7fqbVx5S+XOT8VtJhXMGyKZRLwXEcxDAMrq+v98vKykq7XlU1o6WlxdNn0qTGZcuWZQUHB9/08vJ6KBAItHR4hjORqGhQ8VdfVxfUPzBgO3369FIej4fS9edSP9x2hu11Op3Zo0ePvCQSiTg7Ozu1rr7e393dXTo9JKQqNTX1ZEBAQC2CICgEQYRxX64ekqrfcAzflPIbw6UCTAJgC5y5bqCozjF5HxRFEZlM5pSVnb28qKgotqWlxcPS0lKRtnz58aioqJIJEyY8tLGx6afCwNVr0WE0xMoW3wEAALQ+aR1/6OC//rRtx47fD7WDQBB8fWGBSaZUdKmwcY3DqSbrgFxu/ejhwwmlZWWRJ06ceKe/v9/Ww8OjZV50dFFqaurJMWPGtCEIgrJhMJSLcb0pGzW6OqY4/7XHfZMZzxUsHR0qgBiGwQqFwvJ8Xl7imTNnljx69Gj84OCgZUpKSs7ChQvPent5PXR0dJRRbQyoMNDVcfHAXD0PWf+yrc31yOHDH/7to4/+/NW+fVtdXFylWq1WsCJ95QEusmUyRi6bIK46INt2dHQ4Pnz40Ovn8+eTcnJylgiFQtV4T8/HKSkpOUlJSeesrKzkMAxjXJwMW+EqZ046Ig13uB8cxwEcx9+oP4qi0ODg4IjCoqJ5y1JTsyZOmvTAYeTI7pTFi3PO5+UltEilbnq9Hjbs86a4jTGw0Sbrqc4b1rW9eOG6bcuW/XK53CopYYGks7NT1NPT48BlfGPadGNx5d8UvgiCAFAUhaRS6bj8/Pz4JUuXnnIYObJ74sSJD5YsXXqqoKBg/uDg4AgURSEqulQ8MPHFhVcme2PtxAbSEARXoWIYBqrVasHdu3cD1q9f/3XA5Mm1o0SizlmzZ187lJmZ8eDBA2+lUik0psc0DlNbOubZFGvqBMFx/LXh4jgOtLa2enz6j08OnM7OXs00Fpex6WTLZJBcDJdJtyqVStDU1OR1+MiR9NCwsIpRIlGnf0BA7boPPvi25s6dKSqVSoBhGMiVL6bfpsoaoXLVhoWpztidMy0nOp2O39HRMerkyZNp5/PyEmUy2WihUKhKX7ny6NEjR1aOHTu21draeoBpWWZa/ozrqDBRnSfpcaFJEMzxMQiCwODgoGV/X79dX1+fw43rVZFLly39V9X1qjlMyykVX6bqgq7eELMxfvI3HQaBQKDx9vZ+6O3t/TB95cqjAwMD1k+fPh1bXFwck5aWljU4OGjh5OT0csGCBXlpy5cfF4lEHUMZC0psbL+NC5WuX+vLEPxwi/EABEEAer2eJ1corAouXIg/cfJk2pMnT9y0Wq1g4cKFZ5cuWZLt4eHRMnLkyC7j3SwTaOPzAMBszEw0jCcWW3zJFVdfb6+9Tq83s7e37+zq6nLEMQx2dHJ6QZeOYypMihtu4cIjVzqdXV2jpFKp++nTp5eePXs22czMTDdu7NjW5WlpJxLi4/OsrKzkPB5P/zazCW/NcMn+GIbBKpVqxI0bN6YfPnx4TV19vb9cLreaNXPmtZXp6Uf8fH3rHR0d241TREzg2MbkulGkos3mPdnGZuvLlT7VpDE+xwUT10lmzD9ZqLIDVOcMzxvWoygKy2Qyp8bGRt+jR4+mV167FmplZSX38/OrW52RkTl9+vSqESNGqBAEwQCjwkXfv/HWZMzAxXMZMoTjOKRWq4XNjx+PP3z48OrS0tKogYEBazc3N+maNWsOzp4165qjk5NMKBD86mZppolCl+ahO89kRGzGTZ6jUxLVssq2s+ZiaEz8GLdjm5hMmRmmbyZsdHKlkiedjAiCADQajUAmkzldu3Zt9qHMzDVSqdTD2tp6IDIysiQjIyNzvKdns1AoVMMwjNM5HDpbee1xucxYgiAAtVot7OjoEJ06dWpZzpkzi3t7e+1HjBihWrFixbHExMSfRzs5vbSyspK/6XLLVEzxlMP1WFxDDC50MQyDIQgiyJvE2QqO4yCO4xDpmUzB9qbFlAnIlRZ5LJfLrWQy2ejz588nHvvpp5Uqlcrczs6uNyU5OWfZsmVZIpGoQygUqrmuUL96dMd4dmq1Wv7AwIB1UXFxzNGjRzOePn3qShAElBAfn//OO+/85ObmJrWzs+sl41QqGgBAf1MM3Sxm8z5Uv8nCxdOY4hnpsKMoisAwjDLx0XT/QYBEUh3m6Oj0PGZ+7FljDyKTyZwVCoWNl5dXI9nn0cOHPoczMzfu2rNntTE/VBiZQgEuyz+dbOhoX6+snFtz584MZ2fn1uSUlCPG9OiKIT0cx8He3l67J0+euJ04cWJFXn7+AhAEcVdX12er0tOPxMTEFFpbWw8YbvR+wwNB/DsVodPpkO7ubrtLly7NWZScnOvm7i51dnF5kZycnFtUXBwtk8lEOp0OoUtrGKaZuKZpCIIAtBqNmVqtFiiVyhF6vR7GMAySy+VWer0eIQgCQPUoLJfLrVAUhYcmlJlcLrfS6XQIhmGgQqGwVA4qzXEcBwz6wjiOv26r1+sRHMeH2g6aoygKKZVKc51OhyiVSvMhOhYkNq1Wy1MoFJYkDbVaLVApVSO0Wi0Px3Hgq337v5DJZGNITEPy45E4cRwHVq1YWdguk40eGhvQ6XQ8lUolVKtUQq1Wa9bZ0SlSqVRCnU6HkPy8ePHC5fixY39Uq9UCtVotIAgCQFEUHhwcNNdqtWYqlep1mlCpVI5QKpUjDH8rFApLDMNADMNAKjmQ+lMoFBaDg4MWOI4Der0elsvllnq9Hh7KqVtotVqeSqUSKpVKc71Oh2g0Gr5SqTS/UVUVrtfr4YT5cTUKhcKCTqds6ThDm9HpdIhMJhMVFRdHJycn5zq7uLxwc3eXLkpOzi0uLp7b3d1tp9PpEEO68KZNmywfPHgwaefOnR9/uHHjN99///37dbW1k5ctXZq9dcuWT/76l7/sXrZsWdZ4T88WCwsLJQzDOJ33Mqyni4XIj2G/xsbGKZ9/8ul/PXhwP8Dc3Hww6+TJtQ4ODp27d+7aEzJjeun2bVu/wnEcPv7TT+sCAwOrPv/0swM21jZ9Nbdvz/7llyZ/FEV5p7NPvTtt2rTrO7dv/3LkyFHtu3fs3BscEnJ1y+dffGNjY9177+69kMbGxikYiiJZJ06uDZgyuXplWtoVhUJh/dW+/VsVcoX1ubO5q2xtbXsszM0Vu7bv+JLP52uqrldFWVpaDXz8978fHJAP2H69/6stc6Pn/vzjjz/8lW9mph0lEr20sLBQKBQKq08++viH0aNHP/9q/1dbZ86aeeXIoczNIpHo5QQvr0YIgvCuri6nrV988XVz8+OJMAyjX3z26XfR0fN+/vijj/7l7Dzm6f3796f88ssv/mKxuKKwsHCxTCZzmTBhQqNSqbRYvmRpBUEQ0M7t2/dFz5t37nFz86Rb1ZKwK5evJIocHduetj71vHnjRmTplZKEMc5jnu3/8svtTk5Oz/d/uW97aFhY8Y6t2/Y7jBrZfrfmzoyamtuzVCqVxbHDRzZMCQy8sX/vlzshGMLP5OSsDhKLK1YsTytVqVSWFeUVMUcyMzdNmRp442lrq2dZSUl8/IIFpwb6++36+wfsZ4fOvmSoU0N7MKyjsgdDm4FhGDc3N1eO9/RsSUlJyVm7du1/LV2y5BSPx0P/+c9/btqzd+9fv//hhz8+fvx4vKOTU7uFubkSmjFjxs0gsbjmYmHh/O8OHFhbffNmUGVl5cyVK1cec3Z2bhMKhRqqJYMxcKYI8JliRmsbmz5ra+vejz/5ZLNIJHopqZaEymQy50HloJVAIFBv2Ljxs4kTJ957In0yAUVRpPnRIx++gK9JSFxwcnBw0Krk8pUFGWtW72/v6Bjz4P6DyZ2dHaMVg4PWGo1mxOPmR5P4fL4mNm7+ablcblNaUpKw5vfv7bW0tByAIBhbkZ7+7YyZM68sSFyQtebd975sbGiYWlVVFekwcmS7XC63vXypeKGFhYXC3MJckb5q1TcDAwO2MIKgY13HtsyLiTnr6Oj4kiAIQFJdHTovNiZ3SmDgjZdtL8ZqtVqhnYNDZ0RU1AUEQVAAePVUsIuLy5P1H274ws/fvwbDcHiE+YjBjvb2MVZW1v2RUVH5ZSWl8UWFhcl+/v634uLjT4EgCPD5fC0AgsSy5ak/TvLxuSuXy21279y1B8NQZNSokbKbVVWR+/bu2REZGVmwcfOmTx0cHDpetrWN7ejoGNPW1ja2t7d3ZFNTk79OqxVEx8w7p1QqLSvLK2LWbVi/xdraum/t++9v9/7d7+qetT714PF4egAAgHdWrvj2w00bP5sXG5P7sq3N9ZbkVmh8QkI2juPggW+//eT9D9ZtY9qoGdYZHzNtikEQBAQCgcbZ2bltxYoVxyorK2dW37wZ9N2BA2svFhbOF4vFt2fMnHkTqaqqCmlubh5/9OjRjPfXrfter9fzXF1dn727Zs2/IiIiSu3t7XsEAoGGbvYMN4g39tIwAmMQBOEEAIC2trY9oWFhRTNmzix59vSpx9nc3PTUtLTvAYAALa2sBo6fPBGZe+ZMRlNTk/+i5OSjvT09I9f98f3cLdu2rrW1te0m+/L5fM2xEyfm5ObkZDQ3N09KWbz4cG9vr8P7f/jDueMnT0aSTw0gCIwiCKIHIRAnAADQ63R8799514eGhRWFhYcXajVaAQzDKAAABAxDrzZNAAESBjcpoSiK4DgOAwAA4DgBQRCEEQQBkkoDQRCoLC+PSVq06BgEQYRKpTIPnDr1Oo7j0I+HDi54N2N1wXc/fL+or6/PYZKPz72e7m6RgWwJEAAIEAQJHsLTAQQBYhgGBwUHl4tGjZIRAABcyL+wDH21EcQAggBshuQQHBJy1dzcXHHo8OH5BRfyl0pbWrxTly//QT4wYLP2vffO7967d1VRYVHysuWpP5L4AQAAYBjGYRjGEpOSjn/+6affTZrkc9fewaETAAAgY82a/WZmZjoqfdLVUXlkqkJmJHp6euzLysoiDx469N6zZ89ceTyePjYmpnDVqlWZnp6ejxErKytFYGDg3cDAwLt6vR6Ry+VWNTU1Uw8eOvTe51988blerzcLDg6+uWb16kP+/v619vb2PYZ3D1GBpvPGhucN+3R3djkqB5UWOI6Drq6uUpFI9HL/vn3bLC0sBxYkJZ5samryv1xcvJAgCLD5UfPEosLCFDs7224/P7/b+/Z+uX3W7FmXxo0b1zzOze3RCPMRg//cv3+LhYWFPCY2NjfvfN5yW1vbbh8f3zt7du7aEx4RUTB23LhmrU7H1+v1vP7+frsXz1+Mu3///hS1Wj2i7cWLcUlJScfX/uEP52rv1QYHB4uvjhSJZPIBuY1CobCGYQRVKBTWgVOnXt+zc9eu9IxVX3t5ezfOnDWr5E8bN/0EAAA4Oyy0WCAQqDFUj3R3d4usrKwGCIIAHtx/MDkhMfEkQRCAtKXFy9bWpueno8c+cHF1kbq5uz2CIAgLmR5SGhwcfHXD+g3ZM2fNuiwUCtUatWYEwuPp5XK5dXd3t6ijvX3M3z76+593bNu2f8wY56fv/eH3uzdu3vzJls8+/1bkKGrbuHnzJwRBQPv27t1hY2PTs2z58h8yDx7a7OgoavPy9m7YvnXr/ojIyAIPT88mO3v7rvuNDYFnTues1qN63sDAgC0EgXh3V5dolEj0UiAQqPv6+uxnzp51GQRBAMMweM/OXbu/PvDtMlOzNlQbv6EYHunp6bGvq6vzP5SZ+W51dXUIj8fTT548+e4/Pv5469SpU28PXcxAX9MzTIcZE3ydVSgqij1y9OiqZ8+euRIEAS1ISMhLS0v7yc3N7YmdnV0vCIIEacDGeTi2Xf1QwA3hOA4jCKIHQRDAcRzS6XRmfD5fAwAAoNfrzWAYRjEMQxAE0aN6PQ8AQYDH4+lwHIf0er2ZmZmZDgRBnCCIX/XV6XRm4G/bakEQJFAU5cEQhGE4DpM8EAQBIgiiR1GUh+M4ZGZmpn2ND4ZRFMPIbAKh0+n4ZmZmWpJfFEURFEURcmwURXkQBGFkKgxDUQQeChsIHIcwHIdhGMZ0Ot1rTDiOQxAE4SiKIqSDwHEcJPtiGIaAIIgP9ePDMIwhCIIObQ75CILoIQj6jRz0er0ZQBAAz8zsNzLT6/VmQ7zBCIJgGIrCJM7u7m5RdlbW79dv2PAFqUtsSAaGTostw2HYlswqtLa2uh0/ceKdvLy8RBAECVdX12fp6elHYmNiLhpmFagcJGse19AIyTxudnZ26pnc3JShPK5y5as87nmnoTyu8SBsM44phWXclq5QpdmoJhMVX1yOqehS4adSIlv8R4eLLZ1lCl0uq6Jxe61Wy9+7Z8/O99et22ZjY9Nr3M6YNtMKPJTHdcrLy0s89tNP6UqlkszjnjHI46q4pumGfckXwzDKK2fu7u7SNatXH5w1a1alk5OTzDA+pvPAxkyytaHrBwDsN5IbniPPs41lKpb/7YWMU2UymdP169dnHTx06F3yyllERERpRkZG5oTx45uFQqGK6z0clIbLtpTTKdfQAAzuVZhx+PDh1XX19f4DAwNWs2fPrkxfufKIr69vA3mvwpt4QLJw9SBsM5fN89GNMbTxAsGhpxuM23NZHXAchyEIwkwJq7hg5aIzuhWBbeWgW/0wDIPb29udGhoafI4dO7aqorLy1b0Kvr71GRkZmTNmzLhueK8CF53TjQuC4L9TW0OCHNY9qMbHQwlvXldXl/3hI0dWRUZGlrp7eEjHODu3fbB+/ddVVVUh7e3to0y9UdqUe1rZeGG6X5eunqx72dbm/Pmnn37z/PnzsSiKwpUVlXNaW1s9CIIAMAyDzv/8c+qeXbt2NNTVBRrTqKutnVpTUxOiVqsFe3bt2nn92rVILni4ysEUWZqqa+O+HR0do27evBn84caNXzm7uLxwd3eXhkdElGVmZmZ0dXXZkxdrhssDE75hA2erMwamVqv5T58+ddm+Y8dH04KCbrm4uDz38vZ+uGPnzr/X1tb69/X1WQ9XkFwYfZs0Ply//mRfb58dQRBA9smsd/fu2r2jsaExAMdx4IlU6pl58ODGQYXCIj4m9q5Go+GTdBUKheWfN20+UnDhwmKCeHV1LjE+QUJeIft/8WM4ofr7+61r6+r8du/e/ZffTZzY5Ozi8mLqtGm3t27b9o8nT56MVavVfFMmleExnQN8I8Nlm7VUl3mpgJEfwycgPli//hvyCYjZoaGVmYcPZzQ1NXmrVCqBKR7ZGIPxMZd2bGORl0fjY2LvqlQqIVl3Kjt79f3GxgDSkK9VVkZhGAbGzo2u6+/rsyWIV0997P9y3xZJdfWsggsXFpO005allnR1df1m9THGbopHpuKfSkdsbcknII4cPZoeFh5eTj4B8f66dQdqamoCDZ+AoLvsy0V3xvzR6c7wg7DFMkzxBlMx7k/2G/omBAKBZvLkybUBAQHrcRyHNBqNoKKyMvTE8eMr9u3b96fOzs5RERERpampqSf9fH0bXFxcnhk/tGeMiQqb8Tnj81TxM1VcRbbFMQwGQID2bi+NRiMEyXMgSADA0GXthsZAh5EO7Z2dnaNbnzyZ8PCXX3y9vL0bLC0tB3AMgw1pUPFjqg7o+KLqZ5Dmgp49f+7a2NDgk5WdvbykpGTOyJEjO/38/Bo2b968Nzws7Cqfz9dS6YFuPDrMdDbGddOOUDUezo6f666cqt/QtWpVbExMUcy8eUUYhsFyudwqLy8v8Ycffljb3Nw8QalUmqekpOQsTEo65+Xl9Yujo2O7MU2qDSUVPqp6JmP4lQGDIAAQAPircwQBkiTHjRvX3Pb8hRs6Db3O55tpER6ik7186TzBa0Kjm7vbw1+amvw1Go3Qw9OzaQgjCAzlkI3HY9kcssqcinfjNh0dHaKHDx96nz9/PvF0Ts5SoVCoHu/p2ZyckpLz3YEDfySf8jWmYziZqeRk7CS4bDy56I/8fv3MGR0YKqOj2pUb96WixRUwgiCYra1t36pVq46kp6cfGXqvwuisrKzUzz77bMvjlhYPKysrRVpa2vGoyMiSCV5eD22srfuphMPmgen4patDEEQPIwiKoShCmJlpW1pavO/evTv9RVvbOIeRDh3B00Oufvy3vx0UCgWqDzdt+hTHcXjH9u37vjlwYAmfz9fIZDKXvt5eBwRBMIIggL6+Poehiw+/kRMTpuHwRBCv8qkPHz3yKht6r0Jfb6+th4dHS/S8ecU3qqqCyfcq0OnOsNBNeibnxrTyGbejG4MgiNdXrhhjJaY2TDEJU4zJJRaj6o9hGKjT6ZDbt28Hbty4cX+QWHzL3sGhJzQsrPzHH398r66uzs9wk0AXZw0nziW/v/v224+ampp8yXgdwzAIwzDIMIYnH+Mmfxsek237+/tt1mRk5Bs+8s0W33GtI+s1Go1ZfX29z6FDh1ZHRkaW2tnb90ydNu32hg0bvpZIJNO0Wi2P7kldpn0LGxYmPdONxaQLY5kMizDdQFw2EFyEwVVYpCGoVCrBxYsXY1euXHnM18+vwcbWtn/xkiWnc3JyUh49euRpvIFgMlouRqPT6XinsrLWPG1tdaeavFyUrFKphEcyMzeQ9wBzURbTx3BiPH782D03N3fhstTULBtb234fH5/GtLS0E/n5+fHkhoptw8Y2oen45oKTKy9MdvnW3h1G0qFbJqj6GB+ztWWjAwCvnoVTKBSW58+fTzqfl5fY2Njoq1QqzZMXLcqNjY296O/vX+fk5PT6bY2G+LmMwwWXIZ63wScbjvaODsf6+nq/oqKi2DNnzizm8/laXx+fhviEhPyFSUlnybc10vHMpA8uuKjamqJjrrRJ/AAA/GfeSP4mQJkMyVS6Q7Pz1ftxz5xZXFJaGlVfX+9vb2/fk5KcnBMeHn7Vz8+vzvh9Dm+Dj/8EHZKWQqGwrK+v9y+vqAjLzc1NaZfJHH19fRsiIyNLk5OTc9zc3J6Y+lrRt4nxbY5J14bRcKlmHwCw32TxmjjFRo2KhinMmOoZjXFhGAbfu3dv8tlz55KvX78+8/79+z4BAQG1C5OSzoZMn37Dz9e33szMTM9EwxR8XPg1Lsb9URRFGhsbfW9WV4ecO3duYU1NzbSJEyfenzF9+o2FixblTps69TbVzp9uLC4GyuY4hmN0TONT0WbCAOL4v9ORTEsmVUhgChg6Wqb2oxuLbQy6CabVavllZWURefn5iRKJRPzkyRP36LlzL8XFxV0Qi8XV48ePbwYN0lVcwxYm+VBhM01fFRoAAAKASURBVKSPv3rHrYdEIhFfvHgxrrCoKNbV1fVZUFCQZEFCQl5UVNQVqv+AYFrm6SYeHQY6jMNZmbhOei7lteEaEjVllg03nuEa+7HFX1RenOk33cw3Vkx/f7/NhYKC+OLi4hiJRBKs1Wr58XFx+XPmzr0iFourRzs5vaRTPFe+qfB0dHSIJLduiUtKSubk5+cvgEAQF4vFkujo6OL4+Ph8w3/dMSXuZ/JiTM5ouI6FLT7mQpuKz98cGxsuk3DZCFK1pWJiuBOAzZi5Fi6rBlknlUo9LhQUxJeVlUVIJJJg0ahRHXFxcRfCw8Oviof+52w48fjQ/5yJyysqwgsKCuKfPXvmKhaLqyPCw6/GxcXl0/3PmSnGRDdBuTiK4ca8dP2HY7BMGGhf7Ey1hLzuRKNwpiWBbtmia09Fn44eXR2bZzIFAwC8/mfJwIuFhfMrysvDau7cmRoYGFgTExNTFBYaWj5lypQ7ho+XGBYMw+Da2tqAysrK0KLi4tibN2+GTJ48+W5oaGhFbEzMxaCgoFtscSqVfJk8KBNPdCuXqasHWzHV67LZ0OtzBEGY5OLpCNENZtyWabmimiimCIdOIXQ4mHAZ06aiodVq+eUVFWGXL12aV15RESaVSt0jIiJK586Zczk0NLQcRhCssqIi9PKVK3NLS0ujxowZ0xYWGnp1bnT0pQiK//LlEgKY4t2ZVk2mNmzGzxaKseEaTvlNWEMXKjB1NCUEYKNJnuMyy+kUbEoIYYpXZhrbGDsAAEB3d7dDaWlpVElJSVTZ1auRGIbB4WFhZVFRUSVRUVFXyH9PZ5ML3bh0sjJ14poawlGNwwU73fiGhUqWVJPNsD0AAMD/AXBGmVWcDM+CAAAAAElFTkSuQmCC"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="18" height="14" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABIAAAAOCAYAAAAi2ky3AAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAACGklEQVQokZ1SPWhTURQ+9933XhKEYOsf1CQlBEF00FSsXaTWQYIaLIq4OhUckraJxUFRors/QSiOTo20FYoQO5ouiQTikJrBGhpSsXmDvDe0+bv3nuv05NlGqR74hsO595zv+/hASgmICMFgcL1er/uklGADEcHZ/w2qlBKc5ewJIT1nhBCQUv42V6BHEUJgJZeLvEynH3S7Xb1SqZx6NTt7DxGp/XnnkV2L7AfnRkY+LL9fvoGI1DLNA6NjY1lFUQTnnHLOVVsSY0zlnKuqTXNnuVyudmwy/nhhfv725vdNf3Lm7v1qtXr8Y6FwQQihnh0eXvm8ujoUDAa/ZLPZmwQRAQAgFAqt53K58z6f75vNijGmRS9f+TT3JjO6v6/vx0wy+TocDhdM0zy43WzuOzowUF9b+3oiNhlPqb2k2UZSSrmmaV1d1zuEEGCM6Zcikbder9cSQlAppWKZVv+diYmlXR45ZVqW1U8p5bVa7RgAwNT09MOpWHzuSSr1Yntry5t+9vxRPp+/GA4P5cEwjEONRuNIYHCwXiqVThuGcZhzrtg5EkIQRAQbnHMqhFDsnjGmIiLAtfHxJbfH01YoRbfH0/YHAhvNZtO91yDaoYVisXhG1TROKJUKpZjJZG79a7IREQAR4Wo0+k6hVPr8/o1Wq+XaKxsnABGhXC6f1HSdLSwuXv+fJb8YISIkEomnnU5Hcxr7J/SS/RNbyv7tb2bPiwAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="275" height="155" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAARMAAACbCAYAAABBPX+5AAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAgAElEQVR4nO3deVgT194H8DMhYZddQdmRRZHNDdmFTBTrUnupWmut1d7bzf3a1aXaqvW1r7bVanutbUWt1y5QW/W2dckkCATc0CKKgLITBJGd7JmZ9w8yGNOEzUH0vr/P81BLcuacMzPJl8mZkxmMoiiEYRjSR9M0wjCs69+H0Zs62GhnIPSlX92VpWkaIYRYW0dT+6cv7egva2o5Y/Uba683yxo+Z2oZU/X1tozhepVXVPiKCAIXEoRALBbzXVxc7uE4LhTguDAxMVFsZ2fX3ps+d9dGd33t7z7vadm+9rU/69bXMhiEiWkQJk9WmNA0jZqampzEYnESQRACQiQSyGQyG35SkgjHcSGfzycaGhqGCgliCkEQeG5ubkx4WFg+H8eJKQLB2UmTJp03NzfXGG3YxLpBmNwHYdINCJPHP0yUSqWFRCKJJQhCICQIQUlJSVBcbGw2LhAIcRwXhowZc53D4dCGbdI0jVQqlUW2RBJHEISAEAoFJbduBcbFxWXhOE4IcPzsmDFjbnA4HNpYHyBMIEz6BMLk8QsTiqKwP//8M4I5usjJyYkNCwu7hvP5QoFAIIyKiso1dnRhLEwM16WxsdE5IyMjSUgQAoIgcLlcbsNPSiJwgYDA+Xyhh4dHjeF2hzC5D8KkGxAmgx8mNE2j8vJyX0IkwgmCEIhEItzFxaVBgOMErhv3sLe3b+up3Z7CxPAxZrxFd9SCi8Ri3HC8xd7evg3C5D4Ik25AmAxOmBiOe8jlcuvExESxAMeFOI4LPTw8akytJ1thYsjYEVFoaOg1AY4LBQKBcNKkSectLCzUva2vJxAmLHdusEGYPJowUSqVFpKcnFjh2bNTCJFIUFJSEhgXF5fNHAWM0Y179NRmd+0+bJgYllOpVBY5OTmxQt14S3FJSVBsbGw2E3ghISHXMQyjIUwgTBBCECYDFSYkSXLy8/PDhULhFIIgBJKcnNjw8PB8XXicjYqKMnlW5XEJE8Nt19TU5MSMt4hEIry9vX0IPymJwHUfxzw9Pav7sv8hTFju3GCDMGEnTPTGPQSEUCgQZ2QkOTs73xPguBAXCIRJuvkePQVFT20a66PhcgMRJsbqqaio8CFEIgFBEDhBELizs3MTM0icmJgodnBwaO1tG/153rAchMkggzDpX5jQdNd8D/4DZ0b4fEKgm+/BnBkxbM9YfX0p8ziEiWE5iqKw/Pz88K7xFokkNiQk5DozvyUqKiq3r+MtECYPUWYwQJj0PkxUKpWFRCKJEwqFAoIguuZsMGMI+nM2umuP0dswqa2t9VQqlVYcDofy8PAoNzMzI3sTJoU3bkS0trU5REdHZ5haP1P6GiaGVCqVuSQnJ5YQCgWESCQoKioaFRMTI2Hmt4SGhhb0NN7yOIYJoigK0TT9wA/zmLHn+vrTmzrYaGcgfvrSr+7KUhTF6jqa2j99aUe/nKnljNXP/D9JklheXt64jz/++J2pU6eesbW17YiJjZVs3Ljxw3PnzsWrVCpeX7cH83hvtiVTpvBGYdjK5cu/v3D+QvzqFSv/XVJcHGxqOZIksZ9+/HEJTdNIJpNZb1i3/sv+7G/Dbfcwrx+KolBjY6Pjzz//nPLG0qVfBgYFlbgNH163YMGCo99+++3LlZWVXr3ZN319rTxsn409zu0xqgBAeuMeupmmGRkZSS7OzvdwgUC4dNmyvWlpaXPs7OwemO/xKLi6uUqHugyti5wUmeXt4317w9p1+7/65uunz5w6naLRark2NjYdfJz/G0IISaVS7z27dm8iSdIMFwhOarVa3neHDi+1s7drmf3MM0elNVLvvLzLsRq1xiJlzrOHOBwONdD9xzAMOTk5NaekpBxLSUk5RtM0qqys9CZEIoFQKBSsXbfufxwdHVu65rckJYkdHRxaBrpf/QJHJuz067/xyOTevXtOP6WlzXnt9df3+QcE3HL38JAufPHF7w4ePPhSVVWVR3dHEv3ZHv05MmlsbHTe8sGHn9E0jWQymc305OT8yooKvz27P99AkiTnuTlzM+/cueNOURRSq9W8Z2Y9fZGmaSSXyaxffuml3xQKheXT02fkyeVyq+fnPZchk8lsNr3//p7ioqIxvd12A/G6ZpYlSRK7evVq+I6dO9+a9tRTfwyxs2uPioo6v379+q1isThRqVSa9+e18jB9hiMT0COlUmmR3TnuMUUkEuHFxcVBCfHxmTiOC5ctXbrX8LsqNP1ojj56S6VUWnp5e5eWlZUFeXp6lnE4HMrJyalBoVBY3y91v8/uHp4VPB5PbWFpodBoNLyOjg677KysKTGxscQwV9faQViFv+BwOHRERER+RERE/ltvvrlTpVKZ5+TmxhBCoWDt2rXbbxYVjY6Ojs7BcZwQCARnw0JDrxn7PtGjAGHy/xhJkhxmVqeIIPCc3NyY8PDwfJzPF+7csWNNdHR0Lo/H0zLlH7fwQAghlVJppVKrLWqqq332fr7n/VWrV28aYmfX+tknn2xJfmrasba2Nodhw4bVIoQQhmE0SVJm165dG+/q6lqrUMhtEEKYVqvlYRiG7Ozsmh0cHBo7OjrsH8VHnP6wsLBQJyUmZiROnpyxZcuWDS0tLQ7M/Jb58+f/1NLS4sDMbxEIBEIvL6/KR9U3OJvTjb70q7uyzJtwsM/m0DSNysrL/Qjd6dqMjIwk5vsmOI53zfcwtU6m2jPWZn+2R3f1mSpz4/qNsU1NjUN5PJ46JDQ0z8bGph0hhK5fvz6uVir1nhQVleHg4NDMLHf71q3ghoaG4W5uw6tra2u9IsZGnL965Wp0aFjoZQ6HQ0mys6cEBQVd8xs5ssRoB9DDn83pjZ6WNfY8TdOourraS3dGDSdEIoG9vX0rM96SlJQkcnR07Ha85WHerxAm3fhvCJPGxkYnUeeX5HBCJBIoFAqrpKQkkf58D6bsQE1aM9Z/U8uYqq+3ZUy1a9imqTfjozg13Bv9CRNDFEVhBQUFocz8FolEEjd61KibuO77RNHR0TmWlpaqvtYLYdIPT2KYMNfo0H3PBS8pKeka9xAIBMLg4OAbzPU9BmrSmrGyhs+ZWsZUfb0tA2FivBxN00itVpvnnj8fTejmAhXevBkcFRWVazDeQkGYDIAnIUwoiuLof5s1lxn30B3aRkVFPTDuYay/ECY999lUuScpTAz3XUtLi8O5c+cSdbOUBU1NTU58Pp9gJs/5+PgYHW8x2TacGmanXw9zKrSvfbp9+7bfV/v3vzrvued+HObqejd4zJjCFStXfn78+PGnW1tbh/S1v32ZtHbnzp0Rn+7cuZkkSay/p4YLrhWMO5R6cPmN69cjOtrbbQ370ZdTw71t13AZ/VOvly9djjZcVqVSme/Y/vG29vb2v2xPppxWq+V8smPnlqamJqf+vH7uNTQMra+vd9N/rLysLODwwYPLmP5eungx9pefjy2sra316M9rs7fvZYqiUGVlpeeBAweWvPDCC0fchg+vCwgMvPX6G2/8Kz09/dnGxkbHntrm9CIkwQBpaWlxSJ427czp06eTKYoy+WemsbHRKS09fe7rr7++LzAw8PbkxMSsrKys+OnTp/9++dKlcdcLCoI/37175axZs04MGTKk3VQ9bLCwsFDJ5XLb/p5+VCgUVp99snPL/AXP729ubnbWkiS3uKgopLqqyvdh+6ZWq83//d13S/uyDE3TnIrysiDDx3k8nrqgoGCCSqWyNHwu/+qfk0pKSsZwOBzqVklJiEIut+lPf+/U1XmqlCor/ce4XK6GOZVN0zRWUVERMDkp8Y/17733dX/a6C0Mw5CXl1f14sWLU48cObKwVip1S09LSwkICLh1IDX1Zb+RIysmTZp0cd26ddtEYjFfqVRaGNZhtmnTJuOff3SPsXFo3ps6HsePOQj1rV89lTV8XqFUWr355pufHTx0aIlQKJzq7u4u9fPzK1OpVBYZGRmJ+/fvf23tunXbN27atKWludkxMjLy4rp16z7atm3b2mdTUo6Fh4Xl29vbtxnW29s+92Y5w8fKy8qCOto77M6eOf23IUOGtDo5Od07cvi7ZQXXrk3AMIwWiUQzpdXVPulpaS87O7vcdXRyvHf0yJE3iouLQ2qlUu/GxsZhRTeLInx8fUuOHP5u+dTk5F/WrFp1VKsluU5OTg3Hf/n1RUm2ZIqvn1+xjY2NjGmXoijsyOHDy6qqqkb+cuzYoomRkVmf7Nj5UWBgwI3zublJFRUVAc3NzUMPfPPNm4hG6Pfffp9L0xTH2cWl/l9ffLF+wsSJ2e+vX79v/IQJkh+OHn2luqpqZFFRUaiDo2PjLz8fe4mP4ycPpR5cVVsr9f7i8z0bvH19bmdnZiVzMA6VeuDA6rHjxuXa2Nh0UBSFfbF37/rSW7dHW1vbdFzJy4vRarW8I4cPLw8eM+aqtbW1LPXAgVVFhYXhWi3JGz5ieNcAd0V5uf+hgwdX5EgkAoqiOEePHHljxsyZPx09cuT1stKyoIaGBtfrBQXjR40afT0nRyIoLysL+ltKypGqyqqRNE1zxo0fn/sw+7kv5TEMQ66urnejo6NzX1iw4OiaNWs+CQ4OvllRUeFz4Ntv//HOu+/uzMjISLxz584IKysruauraz0cmQwAmqZR8rRpp0ePHl3k4+tbaWVtrRrh7l43fMSIB35Gjx5dJJfLrRFNY7m5uTHTZ8z4Iz4hIdtl6NCm5GnThH+cOjV9w4YNm+81NDidPHly5urVq3eFhITcwDBs0CZ8nD17dra3j/fthYsW7RWLRDO/+te+d6NjokUYxqHb2zvspFKpt4WlpSKRz/+ttbXV8dQfp571GzmyyN7evrnhboNbc1Ozy7IVy7f4+vneoijKjMfjqbVakrvk7y/vsrAwV9XV1bkv+fvLuxwcHBr12+3o6LArvFE4duasWT9otVpeRXl5oFKpsFIqlVZ+/v436+7c8RgzJuSKv39A4bz5z33Lx/n/uXfv3rAzp0+nnD51OkUmk9mO9Pe/KeuQ2ZaWlo4e4e5eue+LL9fZ2tq2V1ZU+Gu1Wl7muXPTnpo+Pf3u3foR7u7ulRiG6CR+0m/RMdGi8rLOoxcOh0OHhoVdFkyZcmL8hPG5GAej4xMSzkydlvxzSXFxyIlfjy8w43DIgMDAG1/968u1+utA0TSnvq7eY8WqVZvHjht3XtYhs7O0tJRLsiVT8CmCE+PHT8g5n3s+SSqVenHNuJqZs2b9SJIk58Tx4wsWv7xk16Pcz4bMzc01CQkJmZs3b96YnZ0dU1lR4fnUtGl/fLJz51sTIyPzwiMiCiBMBgCGYejwoUMv/vrrr7NPnzo19UpeXsTVK1fC/7x69YGfzHPn4q2srBQIIeTs7Hxv+/bt7545fXpKjkQStWPHjjc9PDyqFy1adCQuPl6ybv36bSKxOEmlUpkP1nrRNI1dPH9hcmRkZGZJcUlIWFjYxVO//z6n8Ebh2KjoKHF0TLT48sVL8ZGTJmWeE4un+/n5lqT9+MMr1dXVfq5ubtLnX1jwlYggZg0dOqyusbFxaHRsDKFQKGxCQkPyeDyeZoS7e/Wo0aOufbFnzwbDQWOKoszMzc1VCCFkb+/QRFEUB0MI0Qhhun+7+ogQQmNCQq7858TJ56U1Nd7PzplzMEMknpGYlPR7U1Pj0KFDh91x9/CoTP3ucDKPx1PTiMa4XK7Gzs6u5cSvvy6IS0g4bWtr24ZhGM3j8dRWVlZyWj++aYRo1DWgS/PMmTI0Vltb6+U2fLjUw9Oz4qPt21/RX4dz4oyn5sybd4DH42kokuT4jfQr4nA41FvvvL122etv/MzlcTXt7e32dXV3PNxGDK/hcDiUVqvlzZk7J5XL5ZIDtFt7haZp1NjY6JSenj7njaVL902MjMzbsWPHO1OTk09/++23L58+dWoqzIAdIK6urnddXV3vImT67AXP3Fw91MWlYemyZV8sW7p0r7W1tQIhhMLCwgrCwsIK1vzzn5+q1Wpebm5utJAgpmzYsOGjgoKCsNjY2GxmxD08PDz/UU2flsvltq2tLU7Xr18ff/b0qZT1GzeuHhngf5OkSLOszKypTs7ODTweV21hYaHMkeTgr7z22o6w8PCLpJY0y7t8OdbLy6u0vLws0N7BvvnEieML/P39C0mS5NbX1XkcSj244saN62PnzJ2bWllR6W/YtpWVlay8vDzw6pUr0SXFxaGLlyzePdI/4OaxtPSXHJ2d7tXWSL0wDkYXFxeH/nLs2IszZ878AeNgVFRMjNjL07Ns5fLlP/776R++V6vVltu2fvSph4d7pVZLcqcmT/2lqanZpaOjw06jUZs3N7c4Ozk53VMoFNZtbW0OLS0tTlVVVX5KhcIaRUedQwghdw/3qhPHj79gZmZGtjQ3Ozc3NblUVlb6KxVKq+Rpycd2fbbrQ5lMZuvmNrzGJc6FQKjzNXDh/PnEWU/P+h4hhHJzc5OGDXOt3f3ZZx/GxsWdHTpsaJ1apbLw8PQof2nJks/fWrPm8Pjx43Nu37o1+tLFS/G+fn67H8U+1qdQKCy7LpWgu6xEfHx8Fs7nC5ctXbpXd2nK+wvA2Rx2+tWfszlarZbT0xe1DH9aWlrsfvn119nLly/fM2r06JvDXF3vzp8//4evv/nmH2VlZT4DeQkCkiQ5SqXSvKamxos5m6PVajnSmhpPkiQxkiQxmUxmQ1EUamlpcdBoNFySJDFpTY2nVqMxa25udnzv7Xe+pigKyWQym/b29iEURaHa2lp3jUZj1t7WNoSp21if1Wo1r6qqykej0XCZSwrUSqUearWa29DQMEz3dX5nuUxmTdOdlxnQarUciqKQrKPDhlkfuVxuXVNd7UWSJKZSqXjNzc2OjY2Nzl/u3bu29PbtwIMHUldIsrP5zc3Njkql0qKttdWutbXVXn+71EqlHlqt1qyludlRLpdbtbW12bW0tDgwfaivr3cz3MZtbW1DmMcUCoVla2urvVqt5lZXV3urVCqeVqvlKBQKS4qiUGtrq71GozHTaDRcuVxu1d/XZl/eyyRJYpcvXx738ccfvzNl6tQzdvb2bbFxcZKNmzZ9mJmZ2XVZCVN1wTyTbvSlX92VpemBm2dSXV3tyVweUCwW821tbDr4nUctwqSkJJGTk1NzT/011T/DdTL2O6OnZe/W33VLT0t7+W/Pphxyc3OTmlrGVH29LWNqPxiuo2E5pUJh9c3XX78VEBh4vaqycuScefNSHR0dG/9SEfrrtnsS55kwz5WXl/sx0+9FYjHu6upaz+fzCYFAcHZyQsI5/duI9Ng2HJmw0y9jZVtaWhyS4hNuFRYWhqmUSvMVS5f9cPfuXVe2+mXkyAHLz88P/eTTT9dMnzHjNzt7+7bISZMurF27dhtBEHz9o6D+zjMx/H2wL0HQ23ZNzTPpz/5+lJcgeNi69V8rFEWhhoYG55/S0ua++tprX4309y91d3eXvrho0eGDhw69VFNTM+Jh3q9wZNKNvvTLVNmU2bMv8Hjm6n//8H3Sjo8/3v7m22+vwzCMkmRnTyVJ0iwxKek3MzOzPn1D1dT+oekH//rqj7cQBIEbjLcIw8PD/zR260xT62Sqvd4sa/icqWVM1dfbMqbaNWzTWLne7m/9cj2t52AfmSgUCkuJRBLH3JLjdmmpv+HlNLvbx31pG8KkG2yEyd8XL/l96rTknxGNsIqK8oB/vvnm+3t27944b/78b27fuhVceOPG2GUrVnzUn371FCaGWltb7cQZGUnMgFpTc7OT/s2tfHx8KnoKjychTLIys6beqa31mjb9qfR9X/5rrVqttkAI0YsWv7TH29u7jCknl8ttf//Pb3OfnTvnoPDs2aelUqnP4iVLdvfl9fq4hQlFUdiVK1fGMX9ALly4EBUeFpbPfDcrMjLyQnc3Z3+o9yt8zGGnX6bKLlm06A+FXG713Jy557Z8uPlTlUplPj15Wr5SqbSoqanxen7ecxn97Zepjx29raOystIzNTV18QsLFx4Z4e5eGxgYWKI/ffpJ/JijUqnMn583L0Or1ZopFArLnGwJv66ubvh777z7tf60d5IksY+2bt2xZtXq75h633v7nW/KysoC+rKvB/tjDkVR6Pbt2yP37dv32ty5c39ycXG5NyYk5PrKVat2nzhxYhbz9Yr+fITraxmYZzKAOjc8zbGwtFS+t37d21mZmckIIeTk5NSgVCqtOtrb7cIjwi8MVv9006cPfnf48MLqqir39PT0ZwMCAkpSU1Nf9vXzq4yKju6cPi0S8QdzfktfaDQantvw4dVmZmakpaWlMjo2RmRra9vu6+tb4uDg0MSUk2RlT0lOTv6Fx+OpEeo8ygkLD7/YcPfu8MHrfc9omkYNDQ0uaWlp81597bX9/gEBpZMTEzNzcnNjZs6adTI/Pz/sekFByO5du1bNmjXr5EB/vUIfzDMZQO3t7faxcXFnSJI0CwsLu/T3V/7xiZmZGbnzs09f/M/Jk/N5XJ5m9Zo1Gwe7nwh1Tr4KDQ0tCA0NLVjzz39+xoy3EAQheH/jxq3Xrl0Li42JkfB1X1cPDwvLfxyvRkbTNMfKsnMioO53dPBA6qrZzzxzhHlMJpPZ/OfkyfkLFy36oqWlxfnMmTOzp06detzO3q7lwUs8Ph7kcrlVtkQSx9wao6yszI8Z91i1cuWu4ODgwsdhmADCZADZ2dm1vvLaq5/QdOfn/HnPPXcAIYRcXV3vvLBw4b5B7VwPmOnTkydPzty8efPGrvEWghAsXLjwaFNTU9d4Cx/HCV8fn/LH4QWNEEKUbhYsQgipVCpLaU21j7uHeyVCCMk6OmwxDoeev2DBV3K53Ear1XJHBQUVINQ5exbDsEEPSJIkOVeuXh2nu30qfvHixUkRERF/4jgu3L1r18qJEyde5PF4msdlezMgTECv2Nvbt81++unjz8yefZymO+e3iEQiXEgQgk0ffLDZxsZGZnB5QKPzWwYah8Oh2tpaHZjfxSLRjBdfemkvQp1HLe+89fbBD7duWRoxNuJCWWnpKC6Xq2EuHt3Y2Dh0xAj3qkfdZ5qmUWlpqT9z90OxWMwfPnx4LY7jxOpVq3ZNnjw5Y8iQIR2Gyzxu4GxON/rSr+7KMjt+ICat9eVsjrE6ulvOWP3G2qNpGrtx40YIcze/rOzs+KCgoCJcd/vL2NjYbP3bX3bXHqO/Z3O0Wi130QsvCL8+cGCG/reODds0si7YiqXLftr44Qcrhg0bVme0cSPboaf9buqMU0NDw1Dm9qkikQhXq9XmOI4L8c4JY0I3N7c7Az1prb/1mioDYdINCJP+nRrWaDTc3NzcmLO6w/SCgoKwrttf6o23DNSp4Vqp1Ot8bm7S9Bkz0qysreXG1lF/XSiKwkSEaKaTk+M9w6/5m+pDX8NELpdbZWdnxzOBW1FZ6aM/32PUqFFFhrcRgTBhsXODDcKEnXkmra2tdsztGJjLA+rNbyF8dOMtbIXJ4zBpjSRJTl5e3nhmvsfFixcnjRs79goz30M37vGXy2n2ti8QJg9RZjBAmLA/ac1wvEUsFvNtbGxkOJ8vxAUCIV833vKkhQlN0+j27dv+QqFwCiES4WKxmO/u7i5lxpEmT56cYWtrK+uh6l73BcLkIcoMBgiTgZ8BS1FU53iLbrp3ZlZWwqjO2zEQAhw/GxcXZ3S8xdR6PqowQQihhoaGoUwoikQiXKvVcnWhSOB8vtDNza2uv/scwoTlzg02CJNHP51eq9Vyc3NzY4S6ORUFBQWhMdHROfwHr99CmVrPgQwTuVxulZmVlaC7iZmgsrLSO77zNiKEAMfPBgUFFfdl3KM7ECYsd26wQZg8+jAxrM/UeAuO4wTO5wt9fX3Lu+ujqTZ7EyYkSXIuX748gSAIgZAgBJcuXYocP25cHo7jQlwgEE6cMOESl8vVdreeECYQJgghCJPHIUwMn6+uqekcbxEKO8dbrK1lutubEnw+nzA13tLbMLl161aA/riHp6dnNc7nCwUCgTAhIeGcra2tzNiYian1hDCBMEEIQZg8bmFiWIZ+cH4LnpmVNXnUqFE3mbkasbGx2cztL42FCUII1dfXu4ozMvhCoVAgEolwiqI4OJ8vxHGcwHFc6ObmVm+sDxAmECZ9AmHyeIeJYRlmfgszk7SgoCAsOjo6hwmX8PDwP5VKpWVWVlYC87GpqqrKKyEh4RxzjZegoKCivrxeIUzugzDpBoTJkxUmhu3qj7eICAKvrqnxIEmSGzlx4kXdRyPhxIkTLzFXfu/PGw7C5D4Ik25AmDzZYWL4eHx8vGTbtm1rExISMk2NmUCY9P/9CtczAf9vYBhGm5mZDer9Z/6bQZgAAFgBYQIAYAWECQBGFFwrGLfw+QWEUqm0rK6u9ln37nv71U/IpSsHC4QJAEaMCRlz1cbGpr2+vt79fE4u/9U3Xv9fnrm5uqy0NOjKlSsxJElyaJpG1/LzI/MuX47RaDS8we7zYIMwAcAIDodDv//BplV7du3apFarLHx8fG5fvXIlOi8vL0ajVpv/8P33r/77uyNL29s77KRSqXdra6vjYPd5sEGYAGDCiBEjqqTSWq9EPv83hBA6lp6+uL2tzaGxsXEYqSW54yeMlxxKTV2p1Wq5Tk5ODYPd38EGYQKACRiGIS7XTGtmZqZFCCE7B4em0cHBf06fMSPtqRnT0zRaLW/f1/ufOXv6zN+qq6t9B7u/gw3CBAATlEqlZWhY2OV7DQ1uCCG0YuXKzYSQePrrr/a/pdVqeeVlZYEnj59YEBUdLR4xYsQjvxD14wZmwHYDZsD+d82ATUhIyN6+ffu7sbGxEpgB2/96YQYsAGBAQZgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFYREVaAAAAMiSURBVBAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYAWECQCAFRAmAABWQJgAAFgBYQIAYMVfwkStVvNUKpXFYHQGAPDk6goTjUbDTT14cHHwmDFFlVVV3oPZKQDAk4dLkqTZ0e+/X7B169b3S0tL/RFCWH1dnauNtbVssDsHAJtUarX5YPfhvxl327Zt67ds3bqRoigz5sHn5s//icvjkRhCNI0QhnX+F9EIIcxYLTSNaAzreq6rnG5phBDWVUZX1wPlDKvTf9yg7b8so/88TSMaIRphGGakXlpXVr8vNGKKGvaPph9cmqnRxHogI+tC620DXd8wpLed/rK+D9ZJI5ruXJO/bn8a0XTn5tCtD0II0Z3tYLTe2mM0zdSCDNaIxtADu+z+Ktzvh+Hm7tqX6H4b93dNZ5+QQfv3G9BfRn/ddM/RNN3ZJ8PXx/31p5HeLkM0jXWVMegPs+31nqMxDKPt7O1bERgQGEVR6ObNm6M3b9myKT09fS5N05zCwsKgoMDAEv33Wn/1pg422hkIfelXd2Vp3RuGrXVk2jJssy/tPJijxpczVr+x9nqzrOFzppYxVV9vy5hq17BNY+V6u78Nt113fe3vPu9p2b72tT/r1tcyHIQQCg4OvvnD99/P//Pq1fCUlJR0rPNoAgAAeu3/ALia9HHto+CWAAAAAElFTkSuQmCC"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="233" height="104" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAOkAAABoCAYAAAAU29eeAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAATV0lEQVR4nO3de1wUVd8A8DN7535TFBASUhEr4roaKnIRMPWRMsVLaqSl5qVUBH3s4gUt0HrEK6FcNBSIvGCgYiqJBIiIggaJIpALCrLAsvfdmZ3z/gH7RpTPq13Y6fX3/XzO57PAzJzfntnfnpkzZwYCY4wAs2GMUUNDg/PWrVs/iYyMTPX39y8ydEyg/3AMHQB4PIwxamxsHBobG7vxaEbGmxRFcefNm5cOX6zPFoKmaUPHAB5jf2LisqioqJ0kSXL1v7O2tu7g8/kaQ8YF+o+lpaWEgG9l5qJpmjh//nzoJ598EnutosIHIUR8nZU1c+zYsT8YOjbw98MYE45OTg8QxhgKw4tOpyPO5ueH+fj4XLtYUBBo6Hig9E+haRqx2GwMh7v/IBhjQqPR8AUCgdrQsYD+weFwaDjcBYChMMaIw+VilqEDAQD8d5CkADAcJCkADAdJCgDDQZICwHCQpAAwHCQpAAwHSQoAk2GMODCZAQAGIwjMIQjC0GEAAH5HTwdKwOEuAAwHSQoAw0GSAsBwMHAEAINhhGDgCACmwhgjAgaOAGA+SFIAGA6SFACGgyQFgOEgSQFgOEhSABgMYwxJCgCTEQgmMwDAbHAXDADMBXfBAPAPAUkKAMNBkgLAYBhBkjJWZWWlR3Z2doSh4wCGBaO7DHatosKnrKxs9MyZM7MNHQswKBjdZTrYP88uGN0F4B8CkhQAhoMkBYDhIEmZCgb0AIIJ9swGA0YAdQ8cwiUYhoP988yDSzBMQ5IkhyRJrlar5VEUxVGpVEZsNlvH5/O1ho4N9C+MMcIIEd0voDCmFBQUBHC4XIrN4ehYbDbN4XKpuPj4GEPHBaX/C03TiMVmYwJjOJxiEowxCp448fvCwsIAhBCysbFpa6ivH2piYqI0cGign2GMEYfLxTBwxDAEQaDNmzZ9jFH35Op1MTHxkKDPLowQgp6UgTDGaNKrr567deuW+726OmcjIyO1oWMC/U/fk3IMHQj4rZ7edGN5ebkvJCggaJo2dAzgMTDGBEEQcKjzDONwuTRcgmEwSNBnW8+pKNwFAwDT/WrG0ZP2qvp1+qsX/qP1/Z1x9ncb/Dd/pn3+yjb9I5+lp637j8aLUHdMfeN/3Pt53ICqIfY368v9ievTDx9embhv34aa6pqXn2SlS99/P7m1tdXh7w5OT6lUmix5591TT7Ks/kIwQgidysl5U61WG/0dMbW2tjqsXbPmqz+6fu84/6x2cbvtk8air5OiKM7JEyfmP21dFRUVfnV37476vb/V3b07KjMjY0lWRsbip93u4/Ruo6zMzKfeblHh5bDMjIwlapXKmKIoTmpKymqFQmGKEEJarZZ7JD192f69ez9sbWmx168jEomGph8+vCIp8ct1N27cGNPa0uKwb+/eDxvq613/kjf1tD7btm175Y0bwi6JxOL1adPK9DMdtFoth6Zp9Hvl/v37Q+VyuQlN04iiKBZFUazHLasv+u3SNI10Oh3R9+/6+iiKYulf945l8aJ3TvXeRt/tajQaLk3T6Gh6+tLKGzeENE2juro6V5Ik/3e7+tf6oo+77yyP33vvvd+jTqcjSJJkL1606FTv9WiaRiRJsnU6HaH/nb7OvtsuLSkJyMvNjehdf69tcPq2kb5+iqJYvbdPURSrra3NdvPGTQl926RXDGyappFarebHbt68U/+6sbHRpXfcfevT19O7tLS02HV2dFj/Xrts2bR5p0gkek7fRvp90rv0roeiKHbf/dC3/WPWRqfoX9++ffuFXstwKYpi9W63vvuTpmmk/9xgjNHpvLyZcyJmfd/Z2WmFMUaHUtNWlpaUBNy9e3dkdFRUmn65WzdverU9arPt7Oy0WvhW5GmMMers7LRa/f4HRwwx44g9MSg4ZPiI4TU0TbPr6+tHTgwJOZWUmLheLpeb79+370NPL68rcyIiiv4VHp6ZcjA5SiLptEk/dHil60jXW/d//nlY/tmzM4ouX57E4XB02+Pi403NTKUtLS2OB5KS1o0ZM+bS2tWrjwQHB+dxOBzq5PHjCw4eOBCjVCpNDx44EB0QEHB2/py5BQSLwNlZWe/yeDxNwcWL/yq/etW/sbFxuIuLS+3WLbEJPB5Pe+L4ibfeiozcsy46JtXleZfaq2VlAZcuXXr1hVGjbny2bdsXWq2W/21OzpsN9Q2uHR0dA01MjOWxm7fsmjxlSnbBhQvTrl27Nv7ihQvTZDKZpUKhMI9avSadxjRr765dG6dOm5al/9L6dOu2L+QymWVaauoqv7FjL86dNbuQz+NptsfFxwuFwiJxe/ug1OTkNSqVyqSkuCR4ZkREGkII3am982J0VNRhuVxunpqcEhU6KezEF9t3fIoxZiUnHYge5z/+3LbY2ARxW9vglpaWIV9nZi0eONC2xdjYWGFlbS1GCKGyK1cC4rZ9+rm4TTzoWHb2otFjxhRGzl9wTqFQmJWWlARX/1jtJRaLB6empK4RCoWF3507N/1mVZUw5+TJ+cLRwqImkcg5LzdvtqeXV+n6mJjUkNDQnD27d3+i1WgFGUePLhWL2wf/3Ng4zMjISJWdlfWutbW1WNrVZZVz4sSCmuoaz9bWFgeNWm206eOP9ysUCrP0r9KXh4SG/uoIZu/uPZ9weVytSCRy2bolNkGhUJilpaSsCQkLzcnKzFxMkRTPzMysK+XgwbUSicTmxLFjkR6enmVvzp5TiDFG3507N/3C+Quv3ayqEubl5s6+eqUs4F79PddvsrMXBU+cmBv/6WfblQqlWVLil+t9fH2LUg4mrzUxNZERiEDb4+K2TwsPz/h8+/bPaJpm7UrYtcnD0/NKanJyVMHFgqlXSkuD7tTeedHTy+sKQt1HYBcvXJg2ZerUbIQQGj5iRM3ly4WTgoKD8wQCgTotNWX15MmTjzk5OdUf+PLLdRGzZ6cghJDtoEEPFQq5aXbW1+9MnjrlG0dHx0aBQKDOOHpk6evTp6f3VweKEEJbYmM3sWiMWdfKr437cMOGA1HR0Rtommbl5ebN7ujoGEhqSZ5cJrPw9RVe7uzoGEDTNCskNDTH3sH+PsaYyMzIWEIgAnO5XO31iopXXp8+PV10//7z9+ruuUmlUssuqdQyOCTkFF8gUCOEkL2Dg8jV1fXWGzNmHEYIIalMZmEzcEDrtPDwjNht2947mn5kWcSsWSnvvPvuF8e/ORb5Q1FR6PARw6vH+/t/5+ziXIsQQra2tg8xTbPs7OxEOoriXrp0afLzzw+7PenVV09ERUd/5PL887Xj/Meff8ndvWLAgAGtGGMi42jG0tlz5hxYEBm558Sx4285OjnVOzo6NkTMmpVK07/MusIYo+UrV2w1MjaWP2p95GBiYqKwsbFpC3/99SP+E/zPNTU1OeecODk/JDQsJyQ09JS5uZlEv65U2mXl4eV5Zf6CBftkcpn5hfPnwx2dHBv8J0w497DloSNBEOhe3b2Rnl5epRNDQnI5HA45d96biSqV2njd2ui00pKSIIlEYv2Kn19B5MK3d7W0tAzR6XRsS0vLjgWRb+15Y8aMQ7W3b7uHhoXlmJubS0QikXP+2fzpEbNnp5iamkq9vL1LxG3iwV7eXqU1NTUeI0a4/vhDUVHIAJsBrRMCA/I3fPTR2o6O9oHzFyzYN278+POSTon1S+7u5Xt37/k4cuHCBOGY0YU/3rrl3d7eMdD9ZY+y0LCwk0ZGgt/MdLKzsxNhjAlHJ6d6Zxfn2rnz3kxSKBRmbDabtrezbwoJDck5c/p0xISAgLPTwsMzr1dc9zM3N++ysbF5NHvunOS1MTEfDhni0CgcPbpw3vz5+3l8nvrthQt3i9vEgzHGaNnKFdv4Ar5K3NY2yMbGRmxvbyeaFh6e6TrS9UeCILBMKrVobGgcPiEgIP8Vv1cKLl8qfHWIo2ODt493yeIli7fX3r7tro9VpVSaCgQC1a/eQK8zDFKr5REEQf/eKLpcoTC3trEWFxcXT/zl8/GH8uxPY2GMCS8f7+LlK1Zs3bNr10aMMWFubiaZMXNm2n92JcxzdnGpDZ/++pEDSUkxzi7Otd0n3wjh7musrJCw0JxlK1Zse2fx4s/9xo29UFpSGsjlcTVubqMqDyYdiAmbNOlE30oxxojW0Rx9A7JYLB1C3dvUaDQCiqK4pqamMlpHs1VKpSnGGGk1WoH+/IQkKS5JkjyMu2NQKpUmPYcHBEII6yiKrV8WY0zoaB2bJEkuSZJcMzMzKUIIESwWjRBCLDZLp19WJBI57/rPzi2+QmGRPiaCILqXY7F13XHr2EqlwpSmaUKrJfn691RxrcIvKCgoTyQSOQ8fPrym7m7dqFEvvHBdqVQaCwQCpVqtNtq9b++sHfHxcRqNhs/hckmKojgj3UZWbdy8aaVw9OjL1ysq/AKDg/JuVlX5+gqFhVWVlaMDg4PyCIJADQ0NI1zdRt7EGKP6+nuuRsbGykGDBz9QKpXGN6uqhHZ2dqLrFRV+nl5epbmnTs319PIsramu8XQb5Val0+lYFEWxa6qrPUe6ud0kSZIjlUktzczMZBhjgsfjaSrKy8d5+/iUVN64/krQxODc8vLy8T6+vj/03Xc9Yy8EwhixiO42ZLPZPfuvp80RJjQaDR9jjPh8vrr3Pu7ZCCYIFt2dICy6Z0AIt7a0OOyIi4/z9vEpZnHYFEIIUZSO88shIE0ghJBarTbCGCOSJPmmZqZShLv3E4vN1uHeWUgQNE3Tv/oS7s3WdtADsVg8SCKRWDs4DGnUarU8uVxu1tzc7DRkyJCGiFmzkivKr437ZXOGGSRkKRRysyaRyNlv7NiLmMasWzdv+oSEhp38aMOGpIwjR5bSNM12d3cvl8vk5qFhYScRQkipVJg2NzU9t3jp0vj4Tz/bsTth18bmpuahPB5Pa2dvL3rFz68gaGJwrqWlRYegpxfVKykuCc48mrHEx9e3SCAQqDCNWXdqa19ECKEV76/ckrQ/cX3ygYNRa6LXfjh+gv+5qsoqYWpKymorayvxndraF8f7j/8uKTFxfW1t7YstDx8OCQwKOl1TU+35xY4dn/5UU+Ph4+vzw6HUtFVVlZVCjDGrsaFxxAerVm3anZCw+evMrHeXr1wZ29jQOEyjUQskEokVRVLcBw8eOCGEkIWFRadYLLbNP3NmhkAgUDU3NTvpdDp2k0g0tLOzY8DDBw8dZ86elXwoNe2DY9nZCwUCvqq9vX0gQgjd/umnl4t/KJ6Y9+23c1a+//7mwKDA0/n5+W8cSk1dtX7DhuiszMzFp3PzZo2fMCEfIYRlUqnlsezshWw2W2diairncDjUvbo6t/wzZ2eUlpQGvb1oYcLDhw8dvby9SxBCaKSbW1WzqGloWkrq6oWLFu20s7MTPWpttc8/c3bGc0Od76qUShN7B4efD6cdep/P56t5PJ5mvL//uUNpaR+kpaSuUqvVxoMHD27av2/fv5tETc5sFlun0Wj4Hh4eZUePHHmP0uk4AYGBp5VKlcmwYcN+am5qHmpkZKzo+4GRSqWWj1pb7EUikYtMLrPo6OgYoNVqeY8ePRqskCvM6urq3ObMnZt08cKFaanJKWveXrQwoaury4qkSN7DBw+GIISQpFNi8+BBs1NTU/NQqVRq1X3UQLFpjFmSLon1mdOnZ5oYmyjaxe0DX3J3L98RHx9XXV3tyWKxaTaHoxOOFhZ+dejQ++1tYtuJISGn2tvbbR+1tto3NDSMILUknyJJjn5/yuVyc33sBRcvTpXJZBaZGRlLpF1dFkuWvRf3TfY3Cw8mJcWsiV770U81P72cnfX1ort37rywOyFh05f7E9cvX7liK0I9U/Q4HPJvyMH/W3+eCJcUFwcm7tu/rj/r7K8T/BXLln3ddxDqaYpKpRJErVp9+M9sA8pvy8rly7OkUqn5n2lXmqZRdXX1ywk7d27sz9j1A0f9OpnB2NhY7uzifKc/6+wParXaKDg4OJeiqD88F1qlUhkHBAWe+SvjAght3rJl+dWyMv8/cymura1tsLitbdB77y377K+M7UnBXTAAMBTGcD8po9E0TfQe9ADPLvgQMNSx48dnrP/3v+MMHQcwPHhaIENJu7os9DNjwDMNnhbIWD37BfbPs6vnCxpuVWM06EUBgnNSZoNeFCBIUgAYD5KUqeBQF/SAJGUqONQFPSBJAWA4SFIAGA6SlMngvBQgSFJmg/NSgOAuGMapqKjwzjl16rXKykrP5uZm+ylTppz29va+9lp4+BM9LRH8/6G/CwaSlGFkMpnpc0OHirq6uiwR6n4sSElx8RihUFhu6NhA/4Jb1RjKzMxMvjYqaof+56lTp+b6+vpCgj7DoCdlIIVCYdzTm1pcLSvz9fT0vGHomED/0/ek8K8PGcjExES5LiYm7mp5udDDwwMS9BkH//qQodRqtaCpqWnIsGHD6gwdCzAcDpdLQ5ICwGAcLheeoQMA08GTGQBgKHgyAwD/EJCkADAcJCkADAdJCgDDQZICwHDwcGwAmA0ejg0AU8ElGAD+ISBJAWA4SFIAGA4GjgBgNhg4AoCp9ANH0JMCwGzQkwLAVHAJBoB/CEhSABgOkhQAhoMkBYDhYHQXAGaDfzMBnj0BgYGXioqK/A0dx5OwtrLq+B/t/uAxVfly4AAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="131" height="116" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAIMAAAB0CAYAAACmCoHHAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAgAElEQVR4nO2dd3wUxfvHZ3fvkrvkavqF9N6BhFRC7yC9dyliARU7oCIKUkQUQRAERDpICT2FDilAeg/p7S53ucv1XNsyvz/CxcgXNfHL9wfqvV+vy2b3Zp55Zuazs7PPzd0CCCHozouiqB6n6U6enqTvjv3klJRRGI1GIhgGzS8URSGKYb++UPTXYygKXXv1EqnVapbZZle75v2e1L/rtrt5n0U7PLntaRko+IcxauTIVNxkwkgcR8wvgiAQAsd/fRFE5zGZTMa3trY2EgRBe96+P2/+kQ2AIMjzduFvyT9uZLDw1/nHiQFCiHy9deuXaz/+ZDdFUci1tLSJZ0+fWQghfN6uvfD848SAIAgMCQnJb21tFdRU1wT7+vmVh4SF5iMIAurq6vzTUlInyeVyh+ft54vIP04MZj5c9dGqT9as2UsQBB0BADY1NnqfPH58WWx83O1lS5ZeNBgMjOft44vGP1IMEELE3t6hdfyE8SdSk1OmIAgCc3Jy+g8cNDiFy+Uqra2tjHq93vZ5+/mi8c8UAwVRACCYOn36wQtJSfMoikIdHR3F1VVVIQRB0PR6g421tbXhefv5ovGPEwOEENHr9TailhZ3JpOp37l71ww+n98WFx9/myRJ2tXLl6ev++LzFTY2Nu3P29cXDaS7s2wI4Z/evz+Zpjt5elJGd+z3tEyFQsGL6tcvPzcnpy+fz1ea28Nso2v7dLf+XbfdzduTOvxeOzy57WkZ/7iRwcJfxyIGC51YxGChE4sYLHRiEYOFTixisNCJRQwWOrGIwUInFjFY6MQiBgudWMRgoROLGCx0YhGDhU4sYrDQiUUMFjqxiMFCJxYxWOjEIgYLnVjEYKETixgsdGIRg4VOLGKw0IlFDBY6sYjBQicWMVjoxCIGC51YxGChE4sYLHRiEYOFTixisNCJRQwWOrGIwUInFjFY6MQiBgudWMRgoROLGCx0YhGDhU4sYrDQiUUMFjqxiMFCJxYxWOjEIgYLnVjEYKETixgsdPKPfGBZd9Dr9YxVq1dvVigUdm1tbfZvr1y5w8HeXrZ58+aP6HQ6/rz9ex78a0cGBoNhAAAgx44ena/VatnHjh6dz+PxlP9WIQDwL3/EgFQmc/Dz86vRarUcLperrKmu9ubxeEoALI8Y+NfhYG8vW7p06X4AAFi+fPn3ZiH8W/lXjwwAANDW1mYXGRVVkJ+X19vOzk7xb374COLp5VUvl8vtu+3pPxAcx+n/5rkCAADY2dm1ISiGQaVCwX7Wjwx+8gz7X9jq7ijwlDMJPt5HHv+PwI5CEARBug6Vf2bcnBbpWk43624u+o987Wofgi4j+RNpzOV31uU/DP9n2t+Mfjw+X4OgGAYJHP+dvL/rZLfS/B0uE08rA4B/12UCQghodDr8V08gLfwWixgsdPKnEcgTx44vs7K2MsqkUmc2m6Ny7eXamJ+XF//ShAkn/P39y/8/nHyShw8eDKivqw9wEbg0DRw0KO15+PA8yMvNje/Vq1eDk7OzCAAAhEKhx4979ny47osvVjwL+386MsjlcscxY8eeTr+XPvKlCeNPVpSX97azs5fq2tvZz8KBnqLT6Wy+3fbN+qnTpx0cMHDg7woBQgi+XL9hm8FgYP5/+ve/hMViqelWVibzvkAgaBK3iN2elX0MQdF1a9eu/fz3JhwxsTH3cBynX754afas2bP3RcfEpBcVFsRUVVaGJp1Lmg8hhbq7udVt//bbL0RCkce9u3dHRvXrl2G2ZzQaGe++vfKYWqPmbvtq6yYURcnvd+78NDIyKlOjUXP37f3xg5rqmuCks+cWhEWE5y5bsvSiXq+3+XbbtvVjxo4988maNXujoqIyigoLY0QikYdYLHYvLSmO8vTyqj596pclLS0tbt9u27Zh+IgRF7MyM4fm5eb2/37Hzk89vTyrD/y47wNblq2mTSZzvnL5yszAoKCiNatW7eufmHht7uzZt7QaLffSxYuzaTQ6npWROWzH9u2f9U9MvPHy/Plp7e061i+nTi0ZNnz4JQAAKCosjNm4fsM3QmGz54F9+9/TtbezNm7Y8M2IkSPPX7l8eWZFeUXE119t3ZTQv/+ND95977Czi4uwXavl7Nm9e03/xMTrKIrCrMzMIbdv3hr3808/rQyPiMjZs/uHVQq5wmH/vn3v909MvP7xqtX7GhsbfI4cOrzCwcFBgqIodfTo0Tdys3MSaXQ6fvLEyWUenh61KIJQ+3/c975Y3OL28OHDQdNnzPjpyOHDKxrq6/1OHDv+amxs7J2lS5ZcNhoMzIMHflo5avTopKf1bdc+/2L9+nV/ac6AIAiMS0i4tfDll3dkZmQMz8vLS2hqavK2sbXRXr9+YyKEsLMUOp1uampq8p48ZcoRFouljouPvxUSGppPo9OI7d9u//y1N17fFBwSXBAaFpZrMpmsraysjNNmTP9Jr9fZ0mg0Qt4md7JlsTT37t4dGRQcXIgTBH3psmVfUxSFOjs7i0aPGXO2rU3uqNfpbH7+6eDbkyZPPrJ129cL2RyOctKUKYenz5hxEDfhVv0T+19TqVT8gMDAYoqkMBRBqXkL5u965733Pt353XefeXl7VZmfj02SFDZrzuwfN27evMxcD08vryqmDbN94aJFO5qbm73GT5x43NfPr0ylUvFHjxlzpl90v3uOTo5ijUbDnTl79j6FQu4gFAq95syb9wOGYSRJkug3X2/bMGnK5CNfbft6IQAAYBhKjhv/0ilrKytjVWVVCN+OL43v3//G8jdXrC8qLIxRq9W8kqLifsNHjTzfp0+fhzweT07gOP3A/gPvDR4yOHnipEnHeFyuHEKIXLl4aRadTjc11Nf7C0UiDxsbG+3I0aPPbdv+7YLu9utfnEAigIZhOIahJAQdZ39QUFDRmLFjz/xy5nT/rvfqIpHIw8/PrwwAAFQqFd/BwUFSWlISxWazlVWVlaHW1tbG80lJ8wcNHpQibG72HD9xwonW1lZXP3//snatlm0w6Jk4jtNzsnMGMBgMQ/q9eyNCQ8PycrKzBwwZNvRydVVVSGhYWJ5SqbSPiYu9gyAIZDCZuoL8/LiRo0YmURSF3Llze4ynl1d10tlzC4YMGXJVqVTYjx4z5qyVlZVJo1bzwiPCc/h8vmzrN9sWEgRBGzps2OXHH2T9BisrKyMAAKIoSiEIAul0KxNFUeiWjZu2NjU1+TAYDB2AEImNi7196sTJVzLS04d7eXlVAdDxjG4cx+kQQoROpxMmk8mKoiCKIAhAMRqBYSgJAAIwFKWsrK1NEELE18+v/KPVqz7YunnL5pKSksiOEAJA2tu1bIrqOOEoisIAAAiLw1aNGTv2zMHDh0b5+fmVIwABdBqtR4G0bn2EXVtbG9je3s5Wq9U8LperbGps9OHyuHIej9emVCjs+/Tt++Dwz4feJCkK9fDwqH1p/PiTnWIQCj0TBwy41iJqcQ8IDCxub29nS1ulLgAAxMnJqeXwoUMrjAYjkyAIWmlJSeS48eNP1VRXBwsEgiaSpDC1Ws27cvnyTARFKAAAKCoojLWytjL6+vmV//jDno+cBS7NvXr1auBwuYrM9IzhGIqR/RMTrxE4QT9z+vTi2Pj4WzhO0E+f+mWJTCZ1gRAiRYVF0QMHDUwBAAAWm60St4jd7t65MzogMLCEwAnaoMGDkp9sgxaRyEMikbhqtVoORVGoWq3mSVtbBSKh0FOj0XBKS0qijEYjs6mpydvbx+cRj8dre2n8+JPmEwPDMHL6jBk/bdm4aauPr2/59JkzfmpsbPC9eOHCbAgh4ufvXyaXtzm2tLS4EThBb2xs9L1y+fJMhUJh7+npWWNra6tRKRV2LS0tbjNmzjyw+/tda4YMHXpFqVTx1Wo1183NrX7Lpk1f2dvbt85bsGCXVqvlNAuFXsEcTlG31YBiGKQoCkAI//D1V9J0J09P0ovFYsHy114/bU73tPQ9LfNp+bvaMO93t/4kSSLt7e02X6xbt91oNNK7m7cndfi9dv6jdvkjGxRFARTD4N9GDAq53O7QwYMrpK2tTn+U/nmLwWAwWH+5fsPXNTU1AT3J+yKIwRKOfkoZAFjC0Rb+5fzXYtDpdLYL5s69RlEUmpuT07+stLQ3QRC0bVu3fvnDrt1rSJL8TRkXzl+Yo9Vouh2wghACnU5nCyEEVy5fnrF7167V/63Pv8eVy5en/3Lq1JL29nb2L6dOLf6z9BXl5RGrP/po/5PHhc3NXksWLb78Z/nzcnPjKx89Cv2r/j4NCCHY+8MPq0wmk5XJZLJ6sv3/iN8k1Ol0NgqFwk6tVnO1Wi3baDRay2QyJ/Nwp1KpeM3NzZ7mfZPJZNUmkzk5ODqJIYTA0dFJ7Orq2tRQX+/X3NzsOXf+vN1qtZpHEASmVCr5apWKGxQcVGjNYOiVSiVfq9WyJBKJgCAIDAAACIKgNTU2eivkcnuDwcAAAAC1SsVfvHBhskqptPP39y+jSAprbW11IQiCBgAAFEUhTU1NXkaj0bprXUxGo5VUKnXSarRsjUbDMRqNVjKp1Mn8vkKhsGuVtLqYbTQ3NXlpNRpuTGzsXZ1OZztk6NDLAABgMBhshM3NnhRFoRRFIc3NzZ5Go9GaIAgMQgj6JyZe61quRCIRAIDAuLi4Wx1+mKybm5q8cRynKZVKPoQQqFQqHo7jNA6Ho3R3d6+DEAKZVOokkUgEj6/jSGNjozeO4/9xt6dWq7lNjY0+FEUhRqPRWiaVOul1OluFQmEHAAAkSWIJiYnXMAwjdu3c+cnDBw8GGQwGBo7j9IaGBh+dTmfbLTFIpVKXxQtfTrl5/cb4+XPmXk9JTp76/jvvHpGIxb2yHz4cePzo0ddzsrMTv/5q60aNRsP5ZPWavQql0v5RRUUEAACcTzo3r7S0tK9YLO4lk8pcigqLoufMnHkHx3Gr40ePvV5WVtZn53fffWY0GJgZ99JHfPbJpz8kX7ky4/133j2i1+uZby1f/otUJnOeMW16hkgk8gAAgMbGRh+VSsXPzc3tT1EQLSst7XstLW3SG6+9dhZCiG7ZtPmrVonE9e0Vb54y6PWdoWepTOby5vLlp69euTJj2uQpWRfPn5/38oIFaXqdzubk8ROvZGVmDlv90UcHZFKp06cff7xHJBK5H9i//z0+j9f2zddfbzAajcy83Nz4M6dPv5x8NXmaWCx2++yTT3eLhELPaZMn31er1Pzr169PCA0LywOg44w8sG//ewV5+fGbN23cGhsXe6e0pCTy8KGf30w6d25Bfl5ewpyZM+9QFIV+uubjPY2Njb7vvPX2cYAgcN/evR8UF5f027Thy21KhcJ+65Ytm2traoIO/3zoza79U1JcEnnsyNHXq6qqQjZ9+eXXBoOBuXTx4iuXLl6cnXL16rTHYqB9smr1PoIg6LW1tYHFRcX9WkQi9zWrVu1TKBQO586cXdgtMTg7O4tcXFyaJ06edFQgEDRPmDjx+ICBA1MkEonrhfPn506ZNu3niZMmHUu/d3dkfl5evJ+/X3lEREROUFBgEQAA9HJzq4cQogJX1yZ3d/e6xAGJ1wYPGXJVq9FyVColPyY29q6Li4uQghBx7eXaGBoWmjd95sz9Eomkl16ns1Wp1PzwsLBcLpcrd3d3rwMAAHcPjzo7O3vp0GHDLmEYSoaEhuRPnTbtUJuszUkhl9vfuX1rjEQi6eXay7XBaDJ1jg4EjtPDw8NzRowaed7V1bVxwqRJx6ytrQ0arZZz7MiRN5RKpZ2fv19ZZWVlWOKAAWkRvXtn8/l2MjabrRIJRZ62traaTRs3fj1t+vSDS5e9sq1VIhHExsXd7t2nzwNbW5aGw+Uo72fdH2pvZycFoONyWVJcHDVy9KhzdBqNcHR0Eq/95NPdNjY27Wq1mufl5VXF5fIUGo2GFxIamu/u7l7n5+9XBiFEm5uFXkOGDrn67Y7v5ny77Zv1HA5XkZebl9Avul961/45euTw8kGDBycPGTr0SmZGxnA2m62yt3donTFr1v7Zc+f+CEBHYIzD5SgQBKE8PTxrEhL7X/fy9q4iCZJ29/ad0ZMmTzrye2L43aATiqJUxxaBAACETqPjGo2Gx+fz22xsbLUIglIKhdIeQgjUag0PAABQBIUQQgTAX5fojB037pd1a9fumjN3zh4URaF5IU7HuwjoCMpAwGKx1P4B/mXJycnTvtiw/g1al+gZRVFYR57frgBCEAQyGAz9yFGjzo0cNSoJRVHSnKCoqCh66rRph+RyucPwkSMuqNVqXkBgYAluMlmPGjP67KzZs39samz0uXXz1rhhI4ZfzM/Lj+/Tt899o8nEwHGcTqPRcDqNhjMYDH2bTOZUUlwSFd8/4WZRYWF0WHhYDo7jdBQBkM3hKB+Lz8rH1+eRSqXiV1VVB3N5XAWHy1HOmjNnr1gsdnNwdBQ7ODqIDx44sHLhokU7JBKJoHefvg9EQqFHQEBAyeO5Eau+vt7/3Q/e/5hGo+EYhnXWB4CO0L7BaGACCBEulycHAAAE/c3KLGBuV/MfAifoFEWhn6777K3KR4/Ct275avPnG9Yvf2qfd91paWlx5/H5bWqVise0sWkXi8W9DAYjQyqVuixZ9srX58+dm/fLyVNLPvjow9UxsTF3FXK5w9EjR97w8PSsrqmuDta2a9kKhcJeLpc7MpnMdgAAEhwSUqDRaLhxCQk3SZLEMBQjaqprQuRyuQOOm6xUSqVdr15u9UqVil9UWBid/fDhwP0/7ntfrVLxIewQibePd+XJEydeaWkRuZujkp6entUMJlM/a86cvdu3fbP+5IkTr1AkiZnrIm9rc3R3d68VCYUeQ4YMudKu1bK9vLwr+XZ2MplM5vzT/gPv6vR624T+CTeOHDq8QqvRcDw8PGpNJpNVSEhIgZWVlSk8IiL7h12711RUPIpI6J9w89SJk6+oVCq+h4dHLUEQ9MCgoCKCIOgAAGDNYOibm5u9bly7PiEuPv4WiqJkv37R6fv27v2wqLAoGkEQGBsbeyehf/8bdnZ2stqa2iC+nZ3M3cOjtrysrO+B/fvfVSgU9nPmztlz8KefVp5PSppPo9GIrv3z9jvvfHbn1q2xv5z6Zck77737qVqt5nHYHKVSqbQzp8Fx3MrV1bWxVSJxHTx0yJWzZ04vKikujjywb9/7zU3NXsNHjTz/NCF0qOF/GHQSt7S45ubkxp85fXrhn+UvLiqKPH7s2DIIIbh86dL00tLS3t0NtvTUzz+rw38TdHpy+3cKOv1P4wwGg4FZW1MTNGXq1MN/FgQJCAwssbW11aQkJ0+xsbFpDwoK6n5M3cIzwRKBfEoZAFgikM8FkVDkrnx8j/w0mpubPdUqNfdZlEWSJFZfV+fXtZP+CHFLSy+FQuHQXfsymcyptbUjdvHf0HUO8CQQQtDY2OjT3Tr0hB6LwWgwWG/csGHb05xRKBT27Votqyf2MjMzhhUWFsY87T0IIbiWljaprq42oKd+PolOp7N5b+U7R0xdbj//DIlE0uvYkaOvdze9RqPh7fxux9onj0MIkfr6er8/yovjOP3l+QtS3nxj+an16z7fYT5OkiT61eYtm86cPv3yq0tfOa/T6VhSqVTw+drPvn/WguixGMorKnrPW7Dg+7q6uoDKR4/CsjIzh4iEQg+T0Wi1ZeOmrRkZGcNVKhVPLpc7pKakTJHJZE4VFRXhtTU1AXdu3x7d1tbmAAAAcrnc4Vpq2sTSkpLIftHR9wiCoN27e3dUbk5OAoQQyGQyp+vXrk2srqoKCQgMLAUAAJ1Ox3r44MEAkiTRutpaf5IkMYlEIkhLTZ1UXV0dBCEEhQUFsbdv3hr7ZBi2saHRNyYu9k5AYGApSZJYRnr6sNu3bo15cP/+IIIgsIL8gpjUlJTJXddMurq6NkIIkfR790Y2NDT4AQCAUqnkX0tLm1hfV+cPQEcU9sb16+MzMzKGOTg4SDAMI+RyuUP6vXvDtVotBwAAGurr/dav+/y7zIyMoSRJYnl5eXGpKSmTdTqdjbksCCEyctSopJ27d83ctv3beZ0dhKJw0ZLF26dOm/az0WhgqlQqflRUVIZUKnVuaWlx72n//RE9FkNFeXnv5qYm77a2Nqfdu3at0ev1Nt9s27aepCispUXkHhgYWCyRSFx37dz5ibe3d+X2bd+sl7a2Cg4fOvymQW9g/rhn70dSqdR585cbtyYk9r/+4P6DQRiGkevWrv0+MCio6Ltvt38ubBZ6btu69ct+0dH3SoqK+9HpdBMAAGAYRmzeuPFrCCH61ZYtW/R6ve27K1cei4mNvVNXWxv40/7971IURLOysoao1Wp+V7+rq6tCfH19KwAA4MwvpxfzeDy5Uqm0axG1uGdmZAwTCps9g0NCCla+9dYJiqI62+VRRUWEg4Oj+K3lK061tbU5Hj18ZHlkVFTGWyvePGk0GKyXv/b62cioqMzcnJwEgiDoCNKxEKaqsirUxsZGCwAAGI1GsFgstbuHR+211LRJrZJW15CQkII1H63a32WOAhsbG3137dz58Y1r1yeYy0cQBDo6OkqEzc1eAQGBJQKBoAkAAJxdXESPFwk9M3oshrLS0j59IyOzqiurQmbOmrWPx+PJg4NDCjUaDdfJybnFw9Oz5uwvpxd5eHrW3L51e+zSV5dtLS0uiXx50aLvWGyWOqJ3RPaNa9cmzH954fd6vd7Ww9OzpqamJkgikbimJidPnTFr5v6U5ORpr7/xxiaDwcD08fWtwDCMAAAAmUzmHBYekdPxmUibk42NjTYhIeHGwQMH3onq1y/97JmzCx9VVIS7uDg3s9lsVVe/jUYj4/GyNQAAAFqtloObTNaOTo4taSmpU6Ki+mU6OzuLhM3NXiajkWFOFxQSXBgUHFQUGBhYrNfpbKNjou9mpqePMBqNjHadjm0wGJh8Pr/tzbffXm9FpxtFQpHnhi/Wb58zb+4ec+DO0dFRbMtiqd3d3esvX740MzAwsNhFIGiqqKiIMAuPTqfjq9as/vC1N97YtOv7nZ+oVCqe2Qe1Ws09cvjw8vc+/GCNedLHYFjrSZJ8pj+20iMxPI4duDMYDH1hYUFMv+joe4UFBbEDBw1MqautDQwNC8traGjwVatV/Nlz5uwZOWpkkkAgaCorK+vr5u5W9+D+/cGJAwakiUQtHk5OTqLz55LmxyfE39LrdLYjRoy4MGPWrP1ubm714pYWNy6PJ086e27BoCGDk80NIJNKXfpF90u/lpY2KSw8LFcqlQqWvfbaV0qF0l6pUDj4B/iXzZg1c79/QECpWUBmaDQabjJ2zBdce7k2qlQqvrePz6P4hISbzi7OIrFE3As3may4XJ6c3ikaBGg1Wg6EEFGpVHY4jtPPnD69eMSoUUkYhhEoipIKudzBYDAwampqAikIUYGroPHNt9/6/Iddu9d0LV+pVDjgOE5zcnJqUSjkDiRJ0tzc3OrNghGJRG719fW+AADAYDD0KIJQV69cmUZRFLJx/YZvZsyctb8gvyC2paWlFwAdkUUUQ8nMzMwhSqXymXxx+k+XynfFZDJZi1vEbuERETnt7e3s0LCw/MaGRh8HRweJq6trU2ZGxjA3N7eGmLi4O6dOnFiGoCj08/MrVylVdhG9e+fU1dYGClxdm/z8/cvOn0uaHxMbc5fBYOgjI6PuZ6Snj6ipqQkeMHBgmruHe92FpPPz4xLib9HpdNzdw6O2Y+EoRt6+dWtc3759HzBtbNpRFKWys7MHCAQuzdGxsXeVCqV9dnb2wOiYmHscDuc3IwOB4/TKysrw0LCwvIx790bez8oaWl5W1vfG9evj333//U/SUlKmCoUiz0VLFn/L5XKVj2/RkKbGRh+RSOQRExtzNyQ0NL+2pjZILBa7eXp61gSHBBcGBAaVXLpwcS6Hw1FSkEIVCoXDqNGjk4qLivoJXAXNHA5HiWEY1dTY5N1QX+//8uLF3928cfOlmpqaoMVLlmxns9kaADoihxcvXJjb3NzsNWHixONu7u71d27fHhsWFpZXVFwcXV5W2rexocEvOjrmHpPJ1J09c2bR8BEjLtZUV4cIBIJmFoulAeDXW9ju9OeTS+X/Nsveumv/92xoNBr20kWLL0kkEud5s+dcl7e12YvFYsFby1ecIEkS6Zr/RY5AUhQF6uvrfVd9+OF+s9+WZW+/k/6PbOj1emZ5WXlv/wD/0ryc3EQUQ8m4+PibdDqd6JofgBc36AQhBAX5+XHhERE55s8unlXQ6V8lhu76AMCLK4anvf+sxPDMIpAQQiBsbvZqaWlx69oIAAAgFotd7929N+LJ438FHMdpPbVDkiR688aNlzQaDeevlGleVWWGoigk/e69EXK5vNvRyZ6C4ziNoqhn+wsqf8IzEQOEEGzeuOmrysrK0BvXro/fuWPHWgghyMnOTqQoCuFxuYpdO3d8Crt87e6v8v2OnZ8au9z6/RHtWi2ruKioH4ZhlEgo9GiVtAp6Wh6EEF2/7vMdXYNRKIrCBw8eDNJoNM8kTP409u398UPzaq//L3p0N/F7aWqqq4PTUlOnLF+x4svwiPDc9es+3zFm7Ngz77/73hEKUqizi4sw5WrydBqdRpSUlESGhIQUtLe3s69euTK9rKysb2BQUPHVy1emq9VqXtK5cwuMRiOzpKg4ytfPt/x8UtJ8/4CA0gvnz89FUZRSKBSOEb0jcurr6vzvZ90fmpOTkxgSEpL/8MGDQfn5+XE0Go2ws7OTQQjBpYuX5pw6eXIpgACQFEVDEAReunhplqeXZ7Wtra324YOHAwvy8uIBglD29vZSADoigVcuXZ4NAAS/nDy5lMlktvP4PLmvr++jy5cuzXyQdX+wn79f+b49ez6aMnXqobNnzr7s5u5Wz2QydQaDgXn08OEV0lapIC8vL97P3788JTl5WmFBQayvn195WmrqZL3eYHPm9OlFjo4O4suXLs16vD6ipri4OCorI3NYfX29n6+vb7zK1dIAAApGSURBVEVVVVVoaEhIQfq9eyOVCoX9haTz8/h8Xhvfzk52/dq1iQV5+XEAAcDR0VHStW/+m7uJZzIySKVSFzs7exkAHWcNh8tVsDkclbePz6NZs2btc3JyEqtUKv6oUaPP3bxx4yWCIOg7vt2+buiwYZeZTGb77Vu3xrA5bFVuTk7i0OHDLzk5OYsy0tOHi0Qij7Onz7xsMpms6uvq/bx9fCqzMjOG4jhOX//5Fzvi+yfcCAoKKhIKhZ43rl8fP2z48EsfvP/+zwRB0BAEAf2i+93r3afPg5cmjD+FIigllUpdRo8dc/bAvn3vSaVSl2upqZOHjRhxYdUHHx7EcZz+uIFgYVFhdGFBYWxkVFQmi81Wy+Vyx4L8/Dg+n9+WOGBAGo7jVlbW1oaqqqoQK2srA4/XserI2traeOnipVn+gQElHh4etRu++GJ77z59HnC5XEVmRsYwgiBo+fl58VOmTjm0/vMvvpsydeqhrZu3bIYQoi0ikcf4iRNO7Nv74wcEQdBysrMHKJRKewRB4P2srCGz58zeu2f3D6t1Oh3rWmrapImTJx1lMpm6Z9F/Zp6JGBgMht7UZXUyRZI0BOn4buRjIJ/Pa2PaMNudnDpWUufn58fdvXNnNEmStF5ubg0IglIBAYHFwcHBRT6+PhUNDQ1+jyoqwl997bUtN65dm8BgMAx0Ot0EEBQCAMCqNas/WPvxJ3sKCgpi1SoVX9fezr5969aYpUtf2Yb8uuoOQADNpwoMj4jIYbFYahzHreRyuUO7rp116+bNcYuXLvnGnIeiKLSooDDmpQnjT8bFx9/OTE8fHhcXd7t3794PLiSdnycUNnsRBEETCATNX23ZsmXylClHzIEjAACg0WiEo6OjODom5l5ZaVnfB/fvD8Zx3Mrdw6MWRVEqJCSkgMfnt3l6eVYzrK0NNAwjIIRA197OunrlynSdTseiKApDEASCx7/XFRgUVMxis1UAQaCNjY22T2Tf+2+8+moS2WVl17PgmYghOCSkQCQSeeh0OtuqysoQLx/vSgzDSIoksbq6ugCZTOZMkhQGAABGg5EBIUT9/P3KnJycWry9fR7Z2dlJCQKn4zhuBQAAdDqdGDBwQNrDBw8GBYeGFPy4d+9Hs+fO2QMAACRJ0CiKQrOzswds2/7tvEvnL8yxsbFpl0plLpFRUZl0K7oJfbx2EEVRqqaqOqSmpiYQN5msiI5vQaMmk8max+UqpFJpRx463YQ9vk3T6XQsNputYjKZ7RBCcPvW7bG2LJb65s2bL3267rO37mdlDbmflTVk1pzZeyMiIrLraus6P1F9fM+OUhSFIghC+fn5ldnb27cGBAaWcDgcJUEQNIIgaBBCxGQyWUPQsb7TZDJZp6WmTe4XHX0PdNjAIAURiqJQHMfpJEFiAADEZDJaS8TiXpGRkZkr3n77i6zMzKHPov/MPJM5A41GI4YOG3bpzu3bY9vb29mvLFu2FUVREBYenltUUBjr5u5eJxAIhAIXQTOGYRTdim4aM3bs6eyH2QPpdBoeFBRULBaL3RgMhqGXm1s9giDA28fnUUhoaIGLi4vQzd293j8goBTHcWtra2sDh8NRkSRJq6qsCps7f/5uL2/vKicnp5biouLogYMGpjKYTAMAALBYLI3RaGSw2RwVRsNIAACC0WgEl8NVhIaF5QsEgqaiwsKYgYMGpTKZTL25PsEhwYWOTk4SCCHC4XCUTs7OLbJWqaCxsdFv2owZP2EYRvn4+lZGRkZm1dfX+7t7uNciCAJIksT4PL7c0dFRzGKxtIMGD75amJ8fT5IkLTg4uFD1eNinIERZLJba2cWlxdnZRSgQCJodnRzFMlmby9Bhwy6z2SwVj8+Xc3k8OYIggG5FN2EYRrLZbJWnl1dNcVFRtFar5YwdN+60OUbyLOYMljjDU8oAwBJnsPAvxyIGC51YxNADdDqd7e7vd602f68TQghu3rw5LjcnJ+F5+/YssIjhKZSVlfWRSaXOTx5nMBi6G9evTzCZTFYAdMwDfH18K8rLynr//3v57HnhH0uUl5sbX19XFzB0+PCLe3bvXv32ypXrvt+585PQsLC8+1lZQ99auXIdAADcvHHjpeamJu+Zs2fvc3Jyajl+9OhrDAZTz+Vx5WHh4bkZ6ekj6uvq/d5YsXxjanLKFIyGEXQaHY+K7pexc/t3ayOjojKrqipDl7/55obDB39+y93DvTY+IeFmfX29P6QgIpVKXV59/bWvKIrCrl6+MrO0pCRyxdtvfWH+rSmSJNGTJ04ss2Ey252cnUX9ExNvPNeG+wu88CMDl8eTV1RUhLPZbNX9zKwhNDrdpNFoeJFRUVkTJ006evf2ndE0Go2YMHHi8THjxp2+fevW2Py8vDg2h6OaMm3qoZDQ0Py1H3+8Z9y4cacWLVm8XaVU2t2/nzUkPDw8d/euXR/TaDS8sLAgdsKkicf790+8npWZObRP3773x0+YcKJP3773Q0JCCiZOnnQ0LSVlivnyMGLkiPMLXl64s+u3pOvr6vxbJRLXkLCw/C0bN2191gGh/w9e+JEBAR0fFnW9VaLRaDiLxVIzmUwdSZJYXW2df3FRYTRFQRTDMKK5udnLwcFBQqfTcVdX1yaxWOKKYhjp5OQkbmho8GEymDocJ6y27/hutrW1tYGG0QgajYYzGNZ6uULuAABAIAAIQRD01JTUydXV1cF6g94GQohgKErSraxMDg4OErVKxTdHLkUikSfTxqadIils6zffLHgiAvu34IUfGZg2Nu35eflxaampk/QGva3RYGC2trYK1CoVTyqVOUulUkFOdnYil8tTEDhuJZNKBX369Hl46ODPb6Wlpk6qKC+PiIuPu5107tyCc2fOLLBhMnXl5eW9RSKhR35efjyCILBdp7OtqakJSk5OnhYbG3fH0dGh5UJS0rzsh9kD8vJyE2xtbTUkSdJMRiPDZDJZPaqoCE9OTp429qWXTonFYrfW1lbX4JCQ/Mz0jGEtLSL3R48qwnNzchLTUlMnP+/26xF/h2VvDQ0N3nK53O7Ro0charWaU19X5yuTSh2FQqF7U2Ojl8lopJeVlvbW6/WMpsZGL5Ikkfr6ep+a6upAiqIAjuO0kuLivmq1mgMhBHK53K6kuLgvjuOYVqtljRs9uqCkuLhvm0zmQFEUIAgCLSstjTCZTPTGhgbv1tZW56amJk+dTscUCUVulY8qQxobGr0ghEAoFLrV19f7kCSJiFtaXEtLSvoQBIFptVpblUrF/Tt98fZvIYae2O9pmWKx2HX2jJm3tFoty5z/RV4D+b8UgyUc/ZQyALCEoy38y+kcGZ63IxaeLzQ6HdLs7OzaaHR6l8UgHTxFHR1PPoMQAAT59TFonW88+e9T94E5/3+U13H8P9P/1qf/sP9ba78e63oAeTKVefhGkF8t/LqFj8s0XzqhudCudpGutn61bW4j8xgMuziMPL1BHtfvt0P7b9raXA5EkD9sZwgABI8XxDzef9Ju1zYwX1MARBBgb2fX9n8Xy1twvEdrcAAAAABJRU5ErkJgggAA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="131" height="76" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAIMAAABMCAYAAABOIwQHAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAgAElEQVR4nO19dXgU1/r/mVnf7Gbj7kKEOAkuCU4IJLgVhxYoBSpAqVBa2tKWQpFCcbjFPUggQtwDhHg2bmvJuuvM+f2RLE0ptFC593t/l8/z5NnMzHnf98g7Z8585j3nIHb29iKJRGIL+gD7fhHwG0AAAAIgBABB+g76X3j23+ceA7P8b+z1nv9t+l/n6Tf6f63tl3P9TyDPpoJ9GhHkFw2//MI+mwjSKwPNRvvrRfrr+kW3uY4g6BWG/TKMPL9C+sr3VORXen7RDSGACPK79QwBgABCBOmrx+fo7V8HvRf69Nra2IgRlECAJqMRea7Ac2RfJc3LyLyKjZfR/6o2n2cDAPBUh/m4/7k/yl//35eVfZ6el73+PLuv0lYQQkAkkSD60jl8jf/v8doZXuMpXjvDazwF8Y8SlJaUjlYqFNbmYzcP99aHpaWj48aNu+vm5tbxz2bv+eB0dXmWlT0c7eHh3hodE1P4n8jDfwIcDseTxWJJGQyGAgAAeFyu+/3792evWLnyh79D/x/2DLeSk98IiwgvPXXq5CZvH++G5Bs3lmA4jopFIse/IwOvCoPBQPpo27bj8VPjrwYPHPjk99JeunBhtV6vp/y78vZPo621bYBcJn96Yzo5O3NKi0ti/y79f9gzbN/x2QYcx1ECSsB8fH3Zm959d/uVy5dXlj8uH3bn9p350xKnXwwNDX10+eLF1SQS2ci0tJRNnDTxpnmkqtPpqAf27f8sJDTkcWFB4YSEaQmXUu/fn/Xu++9vJxAIxksXLrxlbWMjEotEjnPmzTt5cP/+7QEBAdWNjY0hH3700eafDh3etmz5sgMCgcBVp9PRDEYjxaDXU5saGwe2tbUNABAANrs+fMOmTTu4HI5ndXVNdHVVZcycuXNPHjt6bAuBQMTcPTxa2ttaB0xPSjp/5PBPH761ds23X32xc19wyMByuUxukzB92qWHpaWj6urqIze+u+mzb3ft+i40LOwRn8dzf/f99z8FAICa6upB2VnZUxlMhkIhV1h7enk2l5WWjd6+47MNVZWVg7sF3a4PHz4c+cGWzR8d2Ld/R9KMpLM0Gk1zP+XenLXr3/6KSCRi7e3tfqXFxbGNTU0D165btysjLW0G09JS1tnR4fvmmjXf7f9h3w4PT4+W6sqqmCXLlx1wcnLi3kpOXqRRaxixcbH3KiueDHFxce7S6XS0Sxcuvmlnb9etVClZAACQnZUVL5fLrcUiscOixW8c/uqLnftihgzOq6+ti9z60bYtL+MMf9gzUKlU3a+OaTQtQBDo4+vTMGPmjLO3k5MXVVVWDq6trY0aGBry+PjRI1sghE/faygUiq6stCR2yNChuWqVislisaSenl4tarXa4qdDhz9KmjHzrJ+ffx2ZQtFhGEaoqaqOnjFr1r9qqqoHoSiKtba2BFKpVG3mgwfT3dzd21EEwVe9+eZuKpWqbW9r958cP+V6cVHxWL1eT/3i888PJExLuLxo8eLDTCZTER8ff3XOvLmnEARAVze3drlMZgMBRCGESHV1dXRiUtK5xBlJ5z779NNDY+Li7jc2NIQYjUZyVUXl4Pj4+CtLli47aC6Hu4dHWwObHbbojTcOP8jImD5h4sSbEPb2kLZ2dt3xCVOvWNDpaolY7BAUFFip0WgtNBqtRezYuBQCgYDhOI5s//iTnyZOmnzzzbfe+k6v11Pb2tr9pyYkXG5tbQ1oYLND9Xod1c/Pr27+wgVHC/LyJjY2Ng5sbWkJXLBo4VEXV9cOvV5PUygUVqdPnHwvJDTk8dSEhMsWdLoKQoj8fOZfGwKDgqpKiovH8nl8D5FI5BgdHV2wYtXKvS/jCC/lDM8DAhDAYrEkZDJFj+E4QSqV2rIsWVIKmazfu2/foj7SAwAAgLCnx9nJ2bnLyspKIpFI7AIDA6vq6moj7OzsustKS8fY2NqICgvyJ4wdO/Yuj8v1nJ6UeF4qldq5url1GAwGqrCnxxlBUby0pDSWwWAoigoLx0fHxBQU5OdPmDV71hkBn+/m4+vDlkgk9tHRMQUEAsHk4+PT2NDQEDI5fso1AADIzspKCAkNLS8qLBo3dty4OwqFwnripEk3mUymkoCimK2NrbCosHDc4aNHZgIAwOjY2FSWlZXMzt6up1+xoY2tjRBFUZxEIhlJJJLRwsJCiUOI5OfmTk6+cXMxj8dzhxCAKVOnXrl88eKbN65fXxoUHFwJAAA4jhPkcrkVmULWOzo68rUajQWdTlchCAKsrKwkJpOJhCAopNPpGgaTqcQwjBgZGVkyavTotHVvrbkh7BE6IwiCQwgQLo/rQaVStQAAYCaYTJiJQCKRDNs+/ugDZxfnLgRBIJPJlNs7OAj+Vmfo6e52kUmltnq9nmo+FgqFzlKpxE4mldoGBAZWV1RUDGlsaAyprKwc3F+2vb3dP2bw4Dwej+du7+Ag0On1tJbm5iAEQQCKonjK3btzKysqh7CsrCSVFZWDR8fG3u/s6PDzH+Bfq1arGTqdnnYrOXmRUqFgEVAC9ujRoxE0Gk1jyWJJM9IzkpJv3lwcHBxcQaFQdDXV1YPu3L69oK62Nry9rd2/prp6UH5e3oSO9g7/nOzsKXm5uZPtbG17qiorY8bEjrkHAABkCkVvwkxEIoFoelhWNrq+ri589JjRqc/WgVwutxEIul31ej1Vo9FYaLVaurBH6CQRS+zT09KTGEyGAgKISiRiBxqNplEo5Nbjxo+7QyAQTAAAQCAQTEOGDMm7cO7c2ovnz79lY2vbU1FePqyB3RDC5XI9fHx92RKx2F4mk9nwuFwPgUDgdi8lZS6RSDSFR0SUqlRKS7lcbiOVSm3jxo5NuXL5ysp7d1PmioQiJ71eT6VQKLqqisrBhQUF4wEAUC6XW0skEvuXdYRebyAQII7jAEL4wj+5XM7icbnuWq2WAiEEfB7PVSwW28lkMis+n++K4ziQSCQ2zc3NAf114TgONBoNTavVUvV6PVmhUFgajUYCj8t1M5lMqFQqte7p6XEQCoUOKpWKIZPJrHAcR9QqlUVPd7cTjuOgvb3dR6vVUvg8nqtYJLJbsuiNdAzDEKPRSGxtbfXXarWU7r60XZ2dXnwezxXHcWDQ60mtra3+OI4DpVLJFAgELmKx2E4ul7MUCoWlyWRCzfns7u524nK5bua0RqOR0L8MOI4DuVzO4vN4rjqdjsLlct11Oh1FwOe7SKVSG41GQ2tvb/dVKBRMiVhsi+M4+PrLr3arVSoLszyEEGAYhjQ1Ngap1Wo6hBAolUomu74+RK/TkXEcBwKBwFkqkdiIRSI7Ho/nZjAYSM3NzQHm8nV3dzuJ+/S3tbb6qVQqi67OLk9dX/2y2ewQrVZLxTAM4XG57gqFwvJFbfpsO6EEAnwpZ3hW+GXTvIzMy6aXSqU2x44c/aC+vj7099K/qs3nyT9bUc+e+z1ZjUZD+/TjTw6VFBePfhXZVynDi+r52d+X1WF2htffJp5jA4DX3yZe438cf8kZDAYD+V5Kypz+d8AfATOZCHu+2/0Vh8Px/Cu2fw8KucKquKgo7q/qgRCCu3fuzM988GCa+ZxarbbYsP6dSxqNhv6o7OFImVRq01/m0cNHI6QSqd2fsIUcOfzT1tqamsgXpTGZTMS+AeJTKBVKy/c2bTqH4/hfvrH/kgIUQXAHBwfeq8gQiETM1t5eoNPpaH/F9rNQqVSMTRs2ngcAACKJaLS2thb/VZ0IgoCBISHlYrH4KdtKo9E0PC7HA8MwIsuKJSGSSIaWlpYAs/NZWbEkJDLJ8CdsQWtrK7FSpbJ8URq9Xk9xdnHp7H/OgmGhJBAIGIqi+KvafBZ/yED+Htrb2/3OnD6zMSAwsGr92nXXpydOv3Dn9p0FSTNmnC0qKhw3ecqUa+7u7m2ffvzJkcSkpHNPnjwZ9sn2TzeZ5Xk8nvvVS5dXUmk0TURkRKlEIrHLzc6Jd3Ry4nC5HK+IiMiSBw8yEk+cPJXw8GHZqI6ODt/GhobQdzZu/Pzg/v2f+fr61dfX10eMHTf2jrW1tbimuir65o0bi1kslrS6ujqaaWkpXffWmpvzFsw/fj8lZe7xU6cSMtLTpxuNRkp6WnpS3Ni4lLnz5p3EcRzd+/33X/n4+rLT7qfOOnTkp1lp91Nn6nQ6WktLc5Cnl1ezXq+nfv/dd7sio6KKJRKpPY7j6KkTJ997c+2ab9Pup87s6el20Wp19MyMjOkrVq/aq5DLrW8n31pIoVJ1DCZDPm78+Dsrly27t3DRG0eSb95c/NPRIzNSU1NnkohE053bd+bv3rtn6bNhOkql0nLj+vWXY+PG3pXL5TZdXV0+y1cs33fsyJGtzi4unc3NzcEzZsz4OSgouKKstHR0yt2UuTu++Hz9n23Pv9QzODo68tQqFZPBYCgtGAxl0syZP48bP/6Wh6dHy5KlSw+WlZaNsbO3F5BIRMO8BfOPjx039k5Bfv4Ec5mvX722zNberptuQVddPH/hLQ8Pj1Z7BwfB6rfe/L6jvcNvwaKFR1ksltRkMpK+3fXNd3Q6XW1paSkrKy0d4+Xl3TRsxPDMVW+u/r6osGicl7d3k6OjI3fGzJln/fz86vU6Hc3a2lqMoig+d968Ey4urh1arZZ+62by4nHjx9+OioosHjJ0aI6Z73j7nXd2Bg8c+ITL5XoolUrWsaNHt0xLnH5x1pw5pyAOkdKSkjHDhg3PmhIff9Xa2lqEoihuY2fbA3GIRMdEF46Jjb0fNzYuxdbOrgfDMOKPBw9+Ojl+yvVFi984fPrEyfcYDIYCQojMnjvnlK+fX71ILHZITEo6FzloUJFNLx3vgPwS1AUAAIBKpWogBGDBooVH1294Z6dYJHJwc3dv62jv8LOgW6g2btr0WX5+/kSRSORUV1sXsX3HZxv+yuD5LzkDgiAQgl7qmUggGBEEAUQi0UQkkQy93ZZ5ZN7bheEYTuijtyEAAKjVamZsXNy9xUuWHP7hwP6FAEEgiUg0oAiCowQU69NnBKD3eTlp8uQbG99997OJkybdRFAEJ5FIRhRBcdCXBxzHCX05A7CPEkcQBEcQBJLJZD0AAMyYOfPneykpcyEEiEtfl6vT6ejbtmw9SSQSjUQiwYRjOIpjGAFCiJhMJhIEEFGr1UyjyUiCECJm3WhvpBkCAAAYhhF77QEIIAQajdaiLzYNkshkPQIQCAACUBSFJBLRAHEc3fn55wdEQqET3cJCCSFAnu0ZmpqaBk6Jj79KIpFMOI6jFApFR6fTVTt2fvH23bt35zU1Ng58VPZw1PTE6ec5HI7XX31U/KXHhEgsdjAZTSSFQmEllUrtBHy+a1dnp48Fw0LJZDLlMpncBgCAcDhd3qn3788qf/xo+OYPP/xw97ff7WpuagqeOWvmvz7f/tmP0TEx+YOiowvlcrm1UCR0kspktgACRKVSMaUSqT2fz3dbsWrl3p07Pt/v5e3VNGfu3JNdHZ2+9XV14SwWSyaVSu0oFIoOQVD80sWLb7q7u7dJxBIHhUJhjaIortFoGCKxyIHTxfEsLOwdgJGIJGMDmx0WGhb2GAAA5XKZTfmjRyNYLCupVqu1GDt+/J2D+/Z/5ujsxO3s6PBZu27drg3r11+RSiR2JpOJJBQKnSRSqV1nZ5f3gAH+tZ9+/MkRFEUxqURqx+FwvNesXfPN5YsXV3t6eTW//c76L3V6HQ1FUUwqldrIZXJrgUDgZjKZSBUVFUMwzETk8bgefB7PHUVQfMiQIbkAAFD+6PGI8IjwUgAAUKlUliQyyfCkvHxYeXn5cCcnJ66VtbWYQCSaAoOCqrsFAlcOh+Pl7u7e/qcb9J8mnSQSic3ihYvScQxD/imy5WV16HQ6yrLFS1JNJhOhu7vb6YN33zvzPJ1/hXR69ve/iXT6Sz3Dy0ClUlmGhIY+1hsMlGe/gP67QSKRDFMTEi6lp6UlabVa+vtbNn/0V56x/7/hNQP5HBsAvGYgX6MPsF88xn8j+ga5ryz3tzmDSqVi/FEaDMPQ9ze9e5bL5Xr8XXb/TrS2tAz46dDhj3p6elxeJr3JZCIumr8gi8/nu71MehzH0bfXrr3a2Ng48Nlrer2eYjQaX/jYhhCC/Xt/2LF+7bqrG95ef/m7Xd980/96+ePyoYd/PPQRAABwurq8v/vmm2/Z9ezQl8mXGS90BpVKxWxqagoyGAxkCCFob2/3k8vlVgD0BmZqtVpaW2urP4QQqNVqxnsbN10QCoXOPT09TgqFgtXW2uaP4ziq02ppzc3NgRBChEAg4BiOERwdHXkAACCTSm2EQqFjd3e3s0attlCpVMxugcDF7NV8Hs+Nz+e7mQc6fB7Pnc/nu0IIAYZhaEtzc6CAz3fVarU0oVDoiGEYoaenxxnDMJTH47lrNBp6W2ubP4ZhqFqttmjp/cSOQAgBn893a21pCcAw7Gkd7Nm9++v5Cxccc3R05JpMJmJTU1MQn893U6lUlhBCpKWlJaC7u9vZnJ5IJJocnRx5GIYRWltaB5h7FLVKxWzpKzMAAGg0GkZjY+NAvV5P8XB3bwMQAqFQ6CgQCFzNZTt+9NjmwoKCCSqVigkAAK0tLQFCofBXcaaRg6KKDx4+NGfje+9+Fjkoqth8ns/jueM4RmDX10UAAIC7h0fr2rff/vrM6dMb/7IzVDypGHzh3Lm15Y8fj2hvb/f78oudP6hUKssd27cfMplMhKM//fTh9WvXlp08fuL92pqaqPzc3EmWlpay9rY2/wfpGYk/Hjj46c0b15e0t7UN2Ltn706RUOi0Y/tnB7VaLU0sFDmgKIoBAEBbW5v/xvXrLxcVFEyYPXNmcU529tSN72y4ZDAYKBnp6dMrKysH37l9e0FNdfWgixcuvMXlcj0//nDbca1Wa/HVzp0/6HR6+qWLl1ZLxGL7NatX38JxHN22ZetJtVrNTEtNnXn86NEt165eWcHjcj337N79dU9Pj8s3X+/aXfHkyZDCgsJxbDY7TCaT2QIAgMlkInC6OF5UKlVrMplIq1esvGMymkhLF73xoKury/vTjz8+olQoWHu///6r+vr6MHNd4RiOZmZkTM/MfDDt1IkT77W2tAxIS0ubmZ2dHZ/54MF0mVRq+8OevV8o5HKr9LT0GQDpney3+9tvvzF/h4AQIhxOl1d7W9sAkVDo+PGH244rlUrWVzu/3Mtm997dCIKA0WPGpAEAwJlTpzeNHDUq3ZwHZxeXrqhBg4rMfA4AADCZTHm3QOD6l53h9KmT765YtWrvvPnzTygVCis6na4OCQkpRxEUM5lMJJFQ5Dhr9uwzdvZ23U7Ozl0ajdZi4RuLfooZPDiPw+F4LV6y+NB7H3zw6bmzZ9etWbd2l5+/f11XZ6dPZ2enb0BgYLU5LM7a2lrs5ubWnjRz5s80Gk0zJT7+amhY6EMcx9GLFy6sMRgMFAu6hbKpqTk4MSnpvEQscaDRaBoMwwheXt5N/zpzesPUaQmXLVksGYoSMAKBYLK2sRYhCALd3d1bh48Y8WDz1q3b6urqI5hMS7lIKHRSKhUsaxsbccqd2wsgDhFra2sRAABAHKJ98ytxk8lElEgk9j6+Pg0MJlNhY20tqq2pjQqPiCh7Y/GSQ3k5uZPNdUUgEEwTJ02+uWjRoiPZWdlTzUwojUbTdHd3u9y9e3d+/NT4q9ExMYWJSYkXIITI7eTkRSNHjkwfN3783T4GFLq7e7QNiokpcHVz6+jp6XEOj4goS0xKPP/44cMR/duGz+e7BwYFVtJoNO0fNS6Er/bx6rmJNWoNg0AgmKQSiS2fx/MIDAqsMhgMFLlCYQ0gABiGEahUqra5uTnIxsZG9KS8fFhoWNhDiVhs39baGuDaN59CKBQ6sVgsGbueHTYmdsz9ttbWgNGxsfd/Gen2MoVmShgAABAEhQAAQCaR9bFxcffmL1xwfMLECclvrlx1Z8Sokek2tjZCAAAYPmJ45pYPP9y6+b33fjYajGQcwwg4jqMKee8cDwRBoNnpKBSyzs3NtX1aYuLF9zdv/phOp6uPHDuWVFJSHCcQCNz6stJXgwAhk8mGmMEx+Q/SM5K+3PX1m0xLS5nJaCRhGEaUSMT2bm5u7U8rCwEAhziKQ4jaO9gLTp889S6FQtFFREaW4BhOoFAo2u6+x4Fer6cgCIpPnTbtUvLN5CU9PT1O/ZoOYCYTEQAAlEolC8dxRCaV2dra/RKHCSEEB/fv3z5p8uQbAAAglUhsuwV9j63eQeOv27NfLOrLgICg6I7t27d/3v9VRCwWOxQXFY9FEAREREaW5OflT+pob/ebv3DBcZPRRCYSCSb/AQPqHpY9HD18xPAskVjkWFpcPNbL27tRJBI7mjl/KpWqraqsjBHweR5vLFlyqKqicrCdvX23i4tLJ4IgoKur05vD4XgNDAl5XFtbGxUdE1NQWfFkqJ2dXU9sXNz9A/v2f9bXm9TI5XLr5qbmYEsWS0qn09U3b9xYYjKZSF5eXs0xQwbndXZ2+bY0twQxGAylk5Mjt6W5OVir1VoEBAZWOzs5ca9evrKSza4Po1Jpmp7ubpcn5U+GEYkk49ChQ3NJJJIRRVE8+cbNJVMTEi4DBIBjR45s1eq09IL8/ImDoqML3T08WmurawZ1tLf7z5g58yyJRDICAEBHe4efgM9zr6uri5y/YMExKysrSW5OzhQajaYVioROc+fNO3n255/faW1pCXR0cuK2tDQHO9jb86NjogvT7qfOioyKKiIQCDjLykpy7cqVFU5OTlwXV9eOmpqaQSKR0DExKemC2RaO4yifz3cfNmxYNoIgoL6+Pryrs9PX2dmZk3zz5pKenm4XBoOpcHd3b4MQIpnpGYnxCQlXX9T4/dv8i507d/zXhL29rP6/EvZ26eLFlYUFBeN6enocjxz+aSuEEBTmF4wtKS4Z/d/GQGZlZsZfuXR5+cvoeB329hxgGIYW5OdP9PPzq2Oz2eEmk4lIJpP1o8eMSUVRFP9vIZ062tt9u7q6vIePGJGJouhzHxX9dUDYSzq9dobn2ADgNQP5b4FMKrPp4x1+dV4gELiy2eywZ8//WeA4jrLr60O1Wu3fGlHVX39DQ0OITqejvkx6CCFobWkJkD4TJgchBB3t7b79+Yv/FP7tzoDjGPrJto+OQQiRg/sPfGo0GklNjY3Bd27dXtDW2hoAn6GCt27efNJoNJJeVr9er6d2tLf7IgiCZ2dlJXA4HK+/vRCgN07iyKHD2yQSiX12VnZ8Y2Nj8B/J5GRnx7e2tAQ+e76xoTHkSXn5sN+ThRCCb3ft+lYmk9n8Xrq/ghc6g0AgcL2XkjLnSXn5UAghyHqQOa2trc3/zq3b8813b1lZ2Sg2mx165/bt+Xw+3zUvN3dyRUXFYAgh0Gq1tIy09BkZ6emJ5oFKSUnJmNLS0jEIguB6vZ42YMCAWhRFseysrKlqtZrp6OjIzc/Lm6TT6agZaemJLS0tARMnTUrGcRxNT02b0dPd7XI7+dZCg8FAwnEcKSkujrufcm92WmraDLPD5ObkTNm/b9+Ogvz8iXZ2dt1qlZp562byIjNd3tHR4XM/5d5skUjk0L+8lZWVMc1NTUH3Uu7NEYtEjlmZmVObm5qCAOhlENPT0mbUVFdHQQhBXW1tRFpq6szW1pZAJpMpNxj0FC8vr2YMw4jZWVnxqffvz8IwjMBms8PS09Jm5OflTQIAgKqqqhiXfjGMYrHYPi01dWZOdvZUX19fNoZhaG5OzuSszMyEluaWgD4GmPQgI2N6V1eX94iRIzOsrKwkMqnUNi01dYa5bZ6Ulw+7c/v2fIPB8JsZ5xqNhp6Rlp6Y+SAzAUIIKp5UDG5gs0PupaTMlUgkvwrcfa4zaLVa2peff/HD5ClTrl28cOGtlpaWwI7ODt+crKyp/ZeVUqtUzAvnzq9xdHTkvbNu3TV3d/e2b776+nsIIbrz8y/2Dxk2NFupVFmeP3tubUZ6RqJIKHSKjokpwPHe9++01NSZmMlEdHRy4gYFB1VYWVuLzp89t45Coeju37s3x8PDo3X/D/t2IAiCl5eXD3tS/mQYDnH05o0bSxrY7NDamtqoAYEB1VkPHkwzT2NzcnbmuLt7tIWFh5chCIpXVlQMsbO3F/x06PBHEonE7qdDhz8aOXpU+jvr3r5q6nuvBwAAg15PSb55c7Gzi3PXh1u3nnR0dOTt3bPnS61Wa/HRh9uODYqOLtyx/bMfq6urox8/ejRi6NBhOa5ubu1UCkV77MjRrTiOo1s3bz4dFh7+kMfledbX1YWXFBfHjRg58sGF8+fXYBhGFPD5bvYODnwAemenf/P1rt2jx4xJra2tjXRxcen89KOPj/r6+dWf/fnn9WQKWX/h7Ll1BAIBy83JmWJrYyvMyc6JVyqVzH0//PB53NixKXK5wupfp89sUCqVlu1t7f5VlVUx/dsRQgi2bd16MmbI4Lz2ttYBd27dXohhJuKxo0e3UKk0zbNByc91ho6ODj8rKysJgiAwJCTkcXNTUzCRSDRGRkYVT5s+/ZJ54EEgELCAwIBq/wEDamxt7bq9fXwabG1teyCEoKaqKprJZCoCAwOqHz9+NKK0pDh26LBh2QwGQ2EmgwjE3ga0sGAomUym3MfHpxFFUay1pTVg7Lhxd8zv/wAAhEQm6UeOHpUeGBRUqZDLbUgkkrGnp9tZwBe4OTk7c8yjZksmU06n09QsFkuGIAgcPnLEA18/X7ZSpWSJRSIHCCGSn5c3adz4cbf7h5fn5eZOnr9w4VG1SsVcsXLlXls7u56oqEFFOdnZU7y8PJvv3Lq9YPuOHRsO7tv32ZSpU6+KxCKHcePG39YbDNSAgIAqtVrNdHf3aLG1tRWuWLVy78EDB7bHx8dfFQqFjrFxcfeMRiPJz8+/jkgkYgAAcD/l3pyZs2b+i0QkGj08PVsMBgNFJBI55ubkTJk1e84ZJycnjlKptCwqLBy/aPHiw2VlpaMHDx6cd/PGjSQ3pscAABwySURBVKVT4uOvkclkw+gxo9Pu30uZ09Pd7cqyYknDwsMePtuWErHY3srKShoVNaiosbFhIIFINAUFB1eOHTf2rouLS9cfOoO1tbWou6fbBQAAOByuV0BgYDXEIYo/59PuLxXaFwuIYwQAekO4DQYDWSgUOkVGRpY4ODjyKysqhohFIsf+jQABQHC8lz0EAIBZc2afOXHs2OaJkyfdBKAfMYjjKIQQANhrk0QiGfz9/etIJKJxw6aNO55mCEFgT3e3i0qlYuA4jprlcAxHqVSaxmAwUCZNmnwjIjKyhETqDWnHcRx5WPZwlLW1tTjzQeZ0P3//uoK8/Imjx4xOlUgk9vEJCVemTku47ODowBOLJfYQQuTE0WObI6IiSzo6OnyHDBuaq1apGBYWFiqNRmPB5XI9ZVKZLYIg+PGjx7aEhYU9bGxoCBk8dEiOOZs9Pd3OFApVe/fu3XlhYWEPNVqtRXRMTP7sOXNOubm5tqEoikskEnsBX+AaEBBQnZebN9nL27tJ2N3jTKFQdB3t7b4ymczWycmZM3vu3FPe3t4N5jjP/jCZTCStRkvv6Ozw8/P3r4MQIhB//if65zKQDAZDZWtr21NVWTXYf4B/XXh4eFlXZ5cPmUw2uLm7tZnTcrlcTwJKwFkslhSHkODr49Mgk8ps3dzd28aOH38n88GD6SaTiTR7zpzTAYGB1RlpaTNIJJKRZWUl8fP3r5dJZbZW1lYSYY/QGQAAvH18GqlUmpbD6fIeNnx4llqtZhqNRrK3t3ejSCRyIpNJBp1OSzeaTCQKhaLPfJA5vbO9w+/4sWObpyYkXCYQCCY6na5ms9lher2eimEYEcchgUQiGo0mI3nI0CG5er2elpuTMyUkJKTcxtZW1FdhRAKBgIeFhT2USaV2YeHhDwUCgRuDyVQMGz4861Zy8htSqdQ+IjKyxNfPt6GkqGhsVPSgIktLS7nRYKAgCAKDBw6sqHjyZFhLS3NQdHR0oZ+fX31RYdH4QdGDCi1ZLJnJZCIRCATo4enZCgAAPr6+7LTU+7MHxcQUogiKh4WHP2xsbAypqqwcMmLkyAcUCkWn02rpiTOSzhOJRJNSqWS5uLp0DRs+PCvl7t15AABkYEhIOYlMMmY9yJwWHRNdYNnbG/bdE72/EZFRpQX5+RPJZLJhakLCZS6H42U0GclBQUGV/6cZyLt37szds/v7nWqVyuKP9J8+eXLjkydPBgsEAucNb6+/qNfryX/G5vNs/K/GQP6fIp04HI4nnU5X29jYiP5IP4ZhKLu+Plyr1VqEhYeXkclkw5+x+TwbAPxvkk7/p5zhz1bCq+bzj/IAwP+mM/wu6SSTyaz7F+hlIJVKbV5V5kXIz8ub2NjQ8JsQMQB6C5CdlZXQ3t7u+1dsYBiGZmdmTX3ZUDyTyUS8lZy80ByR9EeAECKp9+/PEovFrzwZFwAAZDKZTXNzc1BTU1NwZ2enTz+9gNPV5VVZUTHYZDSSujo7vbMzMxP6R269Kn5X8OczZzYAAEBuTs7k30tnhlartTh/9ty6511raGgYKJf1hs29LGQymQ2GmWdJ/RoIggABX+BKIBCwV9H5LG7euLHEkmUpdXV17fzj1L2hbg/LykbLX5IJRBAEdnV2+gj4fPdnr3V1dnr/0Wz0W8nJiy6cO7fmfkrKHK1GQzefv3r5ysqamtooLofj+cXnX+x3c3dvI1MouhfV/8vghQGYYrHYjkajqVVKpeW+vT98zuVyPUeMHJnx5HH5cIPRQPby8moaPGRIfn+Zgvz8CSNGjnhQVVkZ09XV5cPn890CAgJqIiIiSr/Y8fnBKVOmXJsyNf5qfV1dBJ/Pd/Py9m7Ce+MTmU2NjSFDhg7NjoiMLCsqKooTCYVOKXfvztt/8OACgUDgWlxUNFYqkdouW77sQH5+/kSFQmGV+eDB9KSZM84C0BuzeeHc+TXLV674ISszc9qY2Nj7JcXFcXK53JrJtJQPGz4s+15KyhyxSOS4ZNmyA1QqVQchBNevXlt+9MTx6RBCUFxUNFYqldo2NTYNjI2Lvc+yspLUVFcP4nF5HstWLN9PoVD0AABAJBBNjx89Hn7l8uWVM2fPPuPo6Mh7kJ6RyOF0eU1PTLzg5OzMuZeSMken09EcHBz4RCLRBCFE0lJTZ8ikMttZc2afRlEUP33y1CYSmWSYMHFisrW1tbi2pjZS0C1wXbps2UGzLQRB4NJlyw54enm19K/rufPnnQQAAGFPj2NeXt4kBEHA8BEjMs/+6+f1i5cu+fHPOMMLewZbW1tRYUHheAaTqfD28WlcsHDhUQQAkJGenpSYlHTe1vZXK6EBAAAQ8AVuFgyGQq3WMB89fDhq/Pjxd+7dTZlLt7BQkYhEw8I3Fv3U1Ng4sKO93S8gIKA6Iy09SaPRMGpragaNHjMmNSc7e2pTY1NQYX7+xImTJt0U9giddDoddcf27T+OnzAhOSM9fUZ1dfWgutq6yNjYuHtyudyaQqH0TsyBEORkZ01FURT+69TpjQaDgbJv794vJkyceMvDw6P14w8/PDZ23Lg7rS2tARq1mgFA7/xItVrFIBKJRp1OR/921zffTZo8+UZRYeF4Nze39s3vvvfzhIkTk719vBtuJScvMpcTx3HU3cOjdcnSpQd3bN9+SKvV0mOGDM5LnDHj3K1btxY1NzUFi0W9E2vt7OwFAPR+M6mrq4uIT5h6hUgkYiiKwpCw0MfjJ0y4HRkVVbL9k09+mjRl8g17e3vB7eRbC822goKCKrKzs6d+8N57/6p48uRXi6fhOI78ePDHTze+++4O8zm1Rv2HUeqv7AwA9B/09I4B3D08WidNmXx9/dp117RajcWz6Wuqq6N9fX3Z1VVV0StWrdrD4/Hchw0fltXV2eXt6+fLRhAEJt+8+QaFQtU2NzUHb966ZVtZadmYZStW/MDhcLxGjhqdnp6WOnPJsmUHuru7Xfz9/es6Ozp9baxtRHdv31mwe8/3S9LT0mYuWLTwiEgkdIyMiiwhEAg4AACIxGLHkaNGpSvkcisSmWxgMpnyzVu3frjxnXcu0ul0FY/H80hLTZ05f+GCY9Z9byv9B4tkEknv4urScf/evTmOTo5cFEUxrVZLp1AoOj9//3o+j/d0TEEgEjB7B3sBjU5XS8QSe61Wa5F2//6skuLiOMxkItbV1UV4eno2EwgELDAosApAAEqKi8fKpTJbCwsLVf86gwAAHMNQHIcIhULR+/j4NIpEwqfhcDGDBxcsW778wIcffbT57M8/P51uDyEERw4f3rZk6dKDTk5OnH4K//To+YXOACEEWq2WDkDvAhWFBQXjC/LzJ7q4unYuW7F8X1lp2ej+6U0mE5HL5XogCALr6+siXF1dO0qLS2KHDR+e2dPT7UKj0jQP0jMSGQymIjAosIpIIhpxHEframsjaDSaNic7J35gyMByCCHS3Ng48MqlS6uGDR+eRSQRjQ4ODrwBAQNqeDyeJ4QQYdezw65evrJyxIiRGWb7YpHYnkKh6q5cvrJyUHR0Qfnjx8NDQkMfOzo48jDMRGQyLeURERFlra2tA54WHkVxCAGC4zhqwjAiZjKRrK2tRStXrdprwWAobe3sesQikeOD9IzEuLFj75rlcAxDBXy+e093t2tsXOy9B+kZiQ6OjjwikWjSarQWISEh5ck3byyuq62NrK+rC9fqdPQRI0dmeHl7NV25dHml2QkZDIaiorx8aHNLSxCRSDT19PQ45eXmTRo8dGiOuQ2+/vKr74U9PU4VT54MiRo0qKiqsio6Jzs7vrioaFxXV5f3kyflw3Z99dX35rwRSb2z1vfs3v3lq3vDC0gnuUzOKiwoGCuVSq1FIpF9dmZWvEKhsMzOyp6cn5c3of/SeRBCoNfryUWFhXE6nY5cU10dieM4qK2piWhva/PV6XSUjPT06SqVykKpVDLS09ISeTyeq8lkQquqqqJwHAePHz0exufxXBUKhWVOdvZkkUhkV11VHYVhGFJUWBj3+NHjoTiOA4Vcbpmbkzuxu7vbyWynz3GpWZmZ8XK5nFVeXj6Ex+O5paelJTY1NQXiOA7q6urC8nJzJ/Zf1g9CCDa8vf6SSCSyVyqVzA+3bDlx+9at+Xt2f78zLzdvglKpZKanpSXW1daG96+jxsbG4KLCwrjc7JzJRqORqNfryQ8yMhLEIrFdaUnJaKPRSHz08NHw3JzciXq9nvT40aNhdbV1Yd3d3U5FhYVxur4lFE0mE5r54MFUqVRqrZDLLdPT0hLr6+tD+5NHPC7XLe1+atKjR4+GYxiGiEQiOy6H497U2BRYWFAwrjC/YFxNdXUkhBBoNBralg8+OInjOKisqIj+ryad/hM8Q3tbm9/NGzeXTI6fcu3i+fNvjR03/m5TY+PAyVMmX3f38Gj7b+EZOF1d3tevXVs6JT7+2oCAgJrXpNOfsPmsrHm11dek0/84EAQBT99O/gfxu84gl8ut7ty+PT8vN2/is9dqqqujrl+7tvTvYBvrauvCcRx/pdvZYDCQTxw79sHLxiD+XTAajaSfDh3aJpfLra5dvbqMy/lzk4gxDCN0dnZ6m4/FYrHdjwcOfPIy9dna0hJ49crVZc+7BiEEDWx2aH89EEJw8cKF1X/E1r7QGdQqNeOjrR+eGDtu3B2lUmH1/Xe7v4YQgvPnzq2BEAI7O7vu/NzcSX+Y85dAefnj4fAlp8F3dXZ611RXR5HJZENPj9D5eaFe/yRIJJKxrrYuUqfT0SgUik4kEv6pTVikUqmtsN+MKktLSzmHw/F6mccJiUQySCXiFy4SXlVVFfOsnoonT4Y++1r7LF7IQObm5kwJCQ15TKfT1ZMmT75+cP+B7YveWHTkX6fPbEQQBA4fMeKBWCyxP33y1Ca1WsVcv2HDzqqqqpiWpuag7m6By6o33/z+8I8/fjIgIKC6IL9g4oCAAdU21jai0bFjUk8eP/7+2++88+XBffs/mzVn9ulGdkMogBC5dvXqciqVqm1taQl8a+3ab86fPbfWgmGhCggIqI6MiirBcRy9ef3GErFE7CAUCp1QBIHZWVlTyx89HrFm3dpdtra2PWfPnl3PZDLlvr6+9YOio4vMFX/rZvIiDMcIw4YPzxLw+W71dfURK1at3Lvrq6+/X7/hnZ0PMjISaTSamkAgYEOGDMn5fvfuXaFhYQ8pZLKeRCYbAASgubk56P3NH3xsjtRCEORXC2oZjUbyjk+3/xgZFVnC4XC95i+Yfyw/P39iQz07bMOmjZ/fvHFzMYFIMA0ZOjTn5vUbSxcvXfIjl8v1yM7MSpDKpLaRkVElNdXVURUVFUMWLFx49NiRo1vWrFv7zf179+YYDQZybU1t5Jq31+3Kz8ufGBoa9hiA3rv+xwMHPnV1de0oKiwaP2vO7FMElIDxuFz37OzsqZ0dHb7vffDBJ0qF0srKykq8/eNPDm94d9MOW1vb35CGL+wZFHKFFdPSUoYgCCASiRiRSDA5u7h0enl5NS1YuPAojUbT0mhU7fKVK/ZVVlQOgRAiu7/59pvggcEVUqnMrr6uPoJKpWmcnJy4733w/sfh4eEPW1qagxoaGkJbW1sDAOhly7y8vZvr6+siTBhGPPfz2bcDg4Iq5y9ceLSspHQMQADw8fFp+HbXN9/iOI6gKIoPHTE8a9ToMalxY8fegxAiMYMH58+ZN/dkdlZWQnl5+XAIIfDx8WHv+urrPeZHz8H9B7bHJ0y9MnPWrJ+3bdl6Miw8/GFVZcVgCCFCJBJMOI6jVRWVgwcEBNQcOXx4G5lMNtTX1UXMmTv31Ljx428HBgVVJs2ccbakuDhOo9EwQO8er88dpLHr6yPGTZhwa+GihUc++ejjY7FxcSktLS1BKpXKsqqycvCcuXNPubq6dtZUVw+i0+nqTz/6+MjM2bPOoAiCBw8c+ESn19OsrazFOp2OJpfLbDgcjldLc3PQtMTEC+wGdhiLxZKWlpbE+vj6sp/aZDeE+fj5sbds+3CLWqW2pNKomtLS0lgCSsBWrlq1F8MwAoVC1iXfuLlk3sIFx+zsfsse/64z2NrZ9kglEnsIITDo9WQqlaYBAABoXs4PAEij01UAmNcrhIhYLHIgEkmGeQvmH/f1861HEADs7Oy6bW1tRUHBwRXlj8uH1VbXRE2ePOX6reRbi6YnJZ3vvcsQiKIoduzE8ekXz59fc/H8hTWCboGrjbW1yM7Ornv33j1LkV9NIu1beo9AwBgMhoJMJutxCFE+n+9mY20jsrGxEfXfBIXT1eVFIpEMRGIv0cVisSQEItFUWlISu3L16j16vZ7KYDAUVCpVe/jIkZkUCkVHIBBNFApFx7Kykqam3JtzLyVlrlar7WNdn0YT/eoBr9PpaEOHD8uytrYWWzAYSiqVqikqKJywd9++RS6urh0J06dd3Lp582kSiWSg0agaKpWqcXZx6aRSqdqS4pI4N3e3tsyMjOkDAgOqM9LSZsTExOSnpabOGjJ0aI5MJrNxd3dvQxAEKhVKloNj78q8EEIExzBCeHh4mb29vaC4uGhsYGBgdWJS0rnOzg7foqKisU/Ky4f5DxhQm5GenhQcHFzxojZ/oTOMHDUqvb6uPry6qjr63Nlzb698c/UeAADATBjxzu3bC3g8nrtCrrA2GAyU7m6Bm0ajYURGRpU8elg2qqy0dAyBQMAEfIFr7+4sEFAoFH1wcHAF3YKuDosIL7t6+fLK0NDQR3qdjqpUKllikcjx5IkT70+bPv1iV2end2RkZMndO3fns+vZYQ317KfrIdBpdNX9lHtz8nJzJ3ULBK6i3sU+XAU8vltkZGTJndu3F7DZ7ND6+rpws8zUaQmX791NmVtaUhI7a/bsMyQSybRs+fJ9165eW+7s5MSxsbYWV1ZWDm5gs0NLS0piDUYjRavV0vV6PdVgMJCLi4vjKBSKDkUQXKVUWkolEjulQmHF5/HcuRyul9lOxZMnQ4YNH54JQO9UfQRFcAqVoi0pKY79YseOA30TjqFSqWRZW/dS4nwez/Pm9RtLFAqFlYWFhZLTxfF+VFY2OisrK8HaxkZkY20jLC0pib1x7foyNze3dr1eTyWTSQZzzKhGo2E4901kBgCAutq6CFtb2+6jR45sHTlqdLpGrWaUlpTGjh4zJtXf3782Jzs7/kVt/rthbyaTCW1saAwWCUX25jR9G5G4KRQKSx6X667X60k8LtdNrVJZGI1GIpvNDlEqlUwzeyYS/SKrVqksDAYDEcMwpKe72xHHcWCW12g0NAGf79LU1BSI9S0TKBAInNvb2nz7M3IYhiHNTU2Ber2ezOPxXKUSiY1IKLQXCATOeN8GHeZNR/ozbG2trX7t7e0+5vNGo5HQf3MOuVzOamxsDDKZTKhOpyPzuFy3vvkZQCgUOgiFQnszQ8rn8VzlcjmrWyBwEggEzmYdSqWSaZaBEAKRSGTX1dXlieM4kMlkVg1s9kCDwUDqy7sbhmFIV1eXp1qtpgsEAmeD3kBSqVQMPp/vIpFIbORyOQvHcaSluXmAuX6MRiPRvHkLhBAYDAaSUqlkmsvZLRA4azQaGpfDdTfXnVQisTGZTKhGo6EJe3ocXjOQr5AHAF5HOr3G/zheO8NrPMV/lTM8yMhI/G/dwbamujrqu2++3WU+xnEc3fLBB6e7+rGQ/2n825zBPNiBsHfZvmcDN00mEwGA3krq/6w1mUwE87Gvn189kUA0ma9hvSu/99dPfpm84DiO9Ke/cRxH+ucHwzCCOT8A9JJJ/dP2v9aX3vw5H1m5dNk9cxxIf1lfPz+2XC6zwTAMNXMmFApFZ77+vDr5d+MfXztao9HQVyxbfn/69OkXHj4sG7V4yZJDlRWVgyUSif20xOkXcrKzpwp7epxxHCJGo5Hs4eHRWlRUOO74yZMJX+/8cm9oePjD61evLj924vj0r77Y+cP+Hw/Ou3Ht+rKOjnY/CoWiIxFJxpVvrv5+15df7YkZPDjPhJmIc+fNO2UymQhbN285/fEnn7xXUfFkSGtLa+D4CeNvrV6xMmXZihU/3Lh+bdm5ixfjrly6vMra2kp88cLFN4+eOJ5YX1cX0cBuCG1qbBy45u11u04eP/7+oOjowmtXry7f+eWXa+7evrOAQCSaQsJCH3V1dPjW1NRGeXl5NZU/fjzik8+2b2zvaPe7fvXq8lFjxqSmp6bONBiNZFdX147JU6Zc7+rs9Llw7tzaeyn35hw5fizJzFOw2ezQ/Ny8SQqF3Grc+PF3wiMiSv/pdnke/nFPpNPpGhcX58658+ed/GH//jfOnDq9yc7erptlxZLmZmdPHRg88El4eETpylUr9wr4fPeVq1ft0ajVDBzHCZs/3Pqhk5MjV6fT0VACAevbkgcJj4goDQsPL1u5evX3ZWVloyGESFtb2wALC7pq9pw5ZwAAgEgkYh7u7q0QQMTXz4+N4xjBzt6+m8lkyha+seiIi4trp16no72xZPEhdw/PVhsbG5FWo7HYs3v3V4lJSed3fv3VWiqFqtXr9dT4qVOvnDpzZsrJEyfet2AyFLZ2tj05mVkJQQMHPgkODq5YsWrlPplMZoNjGMHGxlY4a86cM56eni1Tp027PMB/QG1jQ0MoAAC4urp2LF669NCg6OjC9ra2pxFXP+4/sJ1Coejc3N3bS4qL4/7pNnkR/vGeAQAA+m+KYTKZiOPGj79No9E0OI4TSoqLY1ECiiMoClG0d8MRBEGhQqFgbduy9dTX336zity35xOK/vItgEAgYGjvnQUtLCxUZ87+PPHszz+/ffH8hTcXLX7jCAAAQAARiOMI1vuoMdOGEIDe8DAMwwgb3l5/+b0P3v/Uzs6uGwKAGPQGKo6bu30cUfXtGQVhb881avTodE9Pz2Ycx9G6urqI3jc5CCDEUUJfFDSEECnML5jA4XR5xY0bd/fx48d9azmaZ6+jOJFINCIAgRAAYMJMxJGjRmZ4+/g0QAgRpULBoltYqMwztv9d+MedQafTUbUarUVXZ5e3t49308rVq/Z8vG3bsaCg4MrJUyZf53A4XmqVylIiFtuTSCSjXC63IpPJeo1Gw0AJBFPmgwfT7e0d+EKh0Emn1dHb29r9W1taAkVikaNUKrVlMBhKLofjeffO3flW1lbi/nTrsOEjMvfu2fNlUHBwRU9Pj7NMJrNhsViy3gm9JpJQKHKysrKS5uXmTSISiSYel+vx3uYPPt793e5d/gP8a2fNnn2GQqboDuzb95mPj2/D6jff2r1n9+6vQ0JDHo8eMyYVAACyMrMSLBgM5ajRo9Ps7e0F0dHRhSePn3gvMiqyuKGhMZRIIhm1Wg0dwzCiRqOxuJeSMkev11N8/fzYRqORLBIKnTa9++5nhw7++ElAYGDV+Anjb505dXrTytWr9jwbHv9P4zXp9BwbALwc6VRdXR1VV1sbOW/+/JP9bb8mnf4HIRGJHAAEyH/6LeDvwuue4Tk2AHhNR7/G/zheO8NrPAXRxsZGTCSRnvZn5n+e08n0btMIYd/mjf0XYn/6P3xG9NljYJb/jb3e879N/+s8/Ub/r7X9cq7/CeTZVObuG0F+0fDLL+yzaX50QrPR/nqR/rp+0W2uI3MfDPtlGHl+hfSV79dd+6/q2mwHIsjv1jMEAILeVfrNx8/q7V8H5mcKgAgCbG1sxP8P70u+NjJY+sAAAAAASUVORK5CYIIA"/></td></tr></table></span></p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s15" style="padding-left: 77pt;text-indent: 0pt;text-align: left;"><a name="bookmark95">&zwnj;</a>Figure B.1 — Overview of <i>risk management </i>activities as applied to <i>medical devices</i></p><p style="padding-top: 16pt;text-indent: 0pt;text-align: left;"><br/></p><h3 style="text-indent: 0pt;line-height: 18pt;text-align: center;"><a name="bookmark96">&zwnj;</a>Annex C<a name="bookmark97">&zwnj;</a></h3><p class="s31" style="text-indent: 0pt;line-height: 18pt;text-align: center;">(informative)</p><h3 style="padding-top: 16pt;text-indent: 0pt;text-align: center;">Fundamental <i>risk </i>concepts</h3><p style="text-indent: 0pt;text-align: left;"><br/></p><ol id="l46"><ol id="l47"><li data-list-text="C.1"><h4 style="padding-left: 36pt;text-indent: -28pt;text-align: left;">General</h4><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><a name="bookmark98">&zwnj;</a>This document requires the <i>manufacturer </i>to compile a list of known and foreseeable <i>hazards </i>associated with the <i>medical device </i>in both normal and fault conditions and to consider the foreseeable sequences of events that can produce <i>hazardous situations </i>and <i>harm</i>. According to the definitions, a <i>hazard </i>cannot result in <i>harm </i>until such time as a sequence of events or other circumstances (including normal use) lead to a <i>hazardous situation</i>. At this point, the <i>risk </i>can be assessed by estimating both <i>severity </i>and probability of occurrence of <i>harm </i><a href="#bookmark99" class="s10">that could result (see </a><a href="#bookmark99" class="s11">Figure </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">C.1</span>). The probability of occurrence of <i>harm </i>can be expressed as a combination of separate probabilities (<i>P</i><span class="s38">1</span>, <i>P</i><span class="s38">2</span>) or as a single probability (<i>P</i>). A decomposition into <i>P</i><span class="s38">1</span> and <i>P</i><span class="s38">2</span> is not mandatory.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 123pt;text-indent: 0pt;text-align: left;"><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="39" height="8" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAACcAAAAICAYAAAB6WebWAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAD0UlEQVQ4jb2SbUxbZRTHz/PclvZC6QpzVKml1zSROjqkxrktFJhsGdC9xL0URpZoTGA6wlCmmQyxzUKyaESJQWWL6GCwuYGIsYUyoWwO2JCFRdggK5aXQVdjOii32LWl7X38MMoXP+tJTnJyXvL/5eSPDFVVX7JLbHyMKGbZYDSWDQ0Nbe9o//ENAIBD+frz2oyMHvgfo7SkpO2qpftATe3nr+MXNm4cNZtMhQoFYxcIhYHMrKyr/Tdu5AwODOxM12r/MzBCCBBC/tXPyc1tJ4RgAAAej8cLAQDw+fwgAABCCCgeL0RhHEYIAcdx6I/JyZTWK61Ftvv3NykYxl5l+Kic4zhUVfnhOT6fvwIAEAwGo6TSBOcHp06ddD50Jl25fLl4bPT3V2JjxWyV0fCOVCr987TBWOdwOJj9Bw82jdy+rZ2YmEhramnetbKyEvXZpzVnpqemVD6fL3qNtK219U2lgiHvnzjRaDaZ9GaTSZ+aoma3vrzZSQiB8Xv30l5MUS855ueTrL29u5UKhnxVV1fpdrvjMtO10y6XK+GL2lqjUsFw31+8VPzY66VTU9TsQH//jtmZWaVSwXDvlpW1EELgWl+fTqlgyJHDhVazyaxPU29ye73eGN2unNE9ebo7y8vLorP19SeVCob81NFxBAMAAQAQi9e5ZTLZA5lM9oDCOByBT1ap7v46OMBERQkCQqHQBwDg8XgkYrF4qbPbkurz+aLPfl1foc3I+CX/cEGDkKZ9/TcHk5JVqrsUhcMY47CH9cQBAAgEAj8AwKvZ2Z263bq2W8PDiVN2u8pms6Vu2brlukgk+lv+rHw2os1Dq0Vi4jPzaRrNMAAAj88PAnoycTqd8tK3j7XLk+TT2Tt2mlb9gjDGhKbpx28VFX9HUVT4zCcfF2OMCcuykvfKy5tZlo0vLT1ejRACQkhEhgAAIIw4hBAIaaHPHwjQAAAUptYesgYXOeRWTbjq1icJABcaG4+Pj4+/dK7hm30Ox0MGAIDjOAwAcKml5dhvQ0PbT1dXl8THxT86tP/AzfyCgm+v913bc/5CU45arR4hhKDI/hokgQgsPLV+/V8AQMbGxjYTQmBubu45AADCEURJN2yoXFhYSAgGg/w8ne6HOyMj2yxdXfkECNJoNLcYhrFbrb17zSZzYUxMtHd2Zub5YHBFsC093VpZUdEgpIU+UazIc7G5ucTv90cXHT1a09vT85qlszPf9cj1NMZUeHFhISEzK6u7q7NLPzM9nRwKhXi5urx2iqI4iUSyGAj4afPPpsJui0W/TiJZnLTZ1BzHUf8A3QSz5OZb9D4AAAAASUVORK5CYIIA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="113" height="8" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAHEAAAAICAYAAADOUxDZAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAJvElEQVRIib1We1gU5Rp/Z3ZmF1h2WbmGKLu0YIBBqCgoxkUuARriEULCMtHQEtGjGIngpbxXJ7UI5VigqShyTGCR+2VlASM4KT1CphBXBeSyzCzI7s7Od/6ANU75R3We0/s83/PMfPN+v9/v/c1873yQuiclLWFLfHZy0vtnJiYmeFWVlcEJW+KzE7bEZytqavwRQvBXDY1GQ8aue6vQXmKnq6yoDP0ruX89KsrLl68KW/lta0uLC0IIWJYFlmX/Z9xf49TX1fmuClv5bVNj4+I/i4k7z3W+XSiTrZHYSe7zeDy1j69v8U25PPjWrVt+S7y8KuD/FHoB04MkSa1/gH8BQgj/Pfl/huP35pqZmT2eN39ePd/YmAYAOHXi5L7gwMCWPyTgGfHhgQMnoyIiFfp7kUg0NG/+vHqhUKj8I9qnPycIgmAAJg0EAMAwDAiCYAiCw2AYBizLYvfu3XO5euXKhp/u3XOR2D3/U8re1O0ajYa3LyX1C5IkNQAAWq2WO9PGpivxvV27u7u77a5kZ8f90PyDu6mp6ePU/fu2mZmZPd6dlHT28cDj59a8Hp0hr64O6ejosP/64sVApVI54/jRY8d6e3rENE2LpotVq9W8f57J2PVdQ4M3i1hs8zvvHF3i5VVRVlK6qujGjQipvX3r5nffObr7vaSzDMOQW7bGH5Ta27e2tLS4paelJdMUJRIIhKN79qZut7a27n2GGVh5aVnY5exLcQyjI2xsbLpS9+9LyPwqc5uKpk1GlUpTDABdv3btzYGBAetdO3ZmeS1dWn6rvt5PrVYbvL0p7qP+/n6b/Ot5r9va2rb/PXFnqlarJW7K5cGFMllU36NHs5evWHHl9bVr09vb2hwLZYVRGrWat2vHzqyAoKC8kqKi1RRFiUZGRswAADQaDZn55Vd/r6utDWBZHb5h48ZPfPz8iurr6pZdOH8+3ojPp6NjYk6f+vTEfnsH+9bklJQdcDUnZ71ULEGJO3ZmygoKImUFBZGuznOpJR4ePQghaL5zZ4Hbiy7K3t7e2SXFxeFSsQSdST+9a2BgwMrfx/fe4OCgxUfHjh+SiiXsv3Jz3xgeGjJzdZ472tTYuLi1pcVVKpagPe/vPo0QgoL8/CipWII2ro/Nv5qT85a727wBrVZLeC/x+nlN5GvVYyoV/6Njxw5JxRJUWVEZyrIsrI2OLg8JeqVZpVIZf/rJPw442juob8rlQVqtlnB+wXE8+rWoaoQQpH32WbJULEH1dXW+/X391k4Oc54cOXjo+NjYGP/dTZtyW+7efelZrai0pGSlVCxhS4qLw4eHh01Dgl5pRghBxpkziVKxBN2Uy4NomhaELV/etHDe/P6+vj5riqKEX549u12vk2EYznzXlwbDXw1rQAhBelpaUsyaNRU0TQtS9+xJk4olbGtrq8vo6KiJt9fSdn9fvx/7+vqsVTRtnH3p0ttSsQQVymSRLMvCxvWx+X7e3vdpmhac/iL9vTlSe01JSclKnU6HrQgO+d7R3mGitKRk5dHDh49JxRJUdOPG33AAQAAAIhOTEZtZszptZs3qxHFcp593njv3drWiRkIShNbQ0HAcAICiRkVmZmYDeYWyBRRFic5mZCQu818mC1+16oKJSDR8s65WbCsWt3G53InJfGoGAIABz2ACACAwKChvdUTEuZr6OtvvGhpe7u3tlXguXlxlxOeP2cya1anfJT3d3ZL6uvplLq4u3/H5fJW3j0+RVqvlyqurQwiCYAgOh9Hn8ni8ialLzNDQcIwkSc3X58/Hn8vM2nroyJE4RyenO89qSwKBYJTD4ej2pe5Nq6+t88/95ponAACX5KondyqAsbExTZKkBufgrJWV1SOBQEBN4wMOh6MjSPKplvUbNpz4PD09gqZpE6FQOAoAGE1RJkKhcJTgcHQEQTBWVlaP+MbGqqc8LMIGBwetqquqlr/4okuTsbEx7e3rU6xjGFJeWRWK4zji8rhqoVCoDAgMzFvk4SEHABgaHLLCsSni52Zad7u5uTW4ubk1EATBYDD5pLenx3ZtdHTVBwcOnOzr67OZKgzDcRzxeLwnSYm7Mnk8nvrgkSNxOI4jpVJpunXLlpxt8Vsvd3Z2Ouj7t757AQBgOIYwDEMGBgYTE08mjCaNwHUAAHpeAIAJtdoQADAOztEBAOA4hvTGAgBgGMZOQQJMrUMIgUAooApLil0XeXrIT504sX+Zj+8D5VS7+nV4eHpWn7twIcDc3Lx/29atl9etfaNsSu+UEPSLoGm/KAzD0PRJDADphdUqFAEhgUF3c3NyYmmaNvkvgb8NbBIFYWq12gAhhHM4U/ViGDvF8HQthmGAYRjgOM4CALAsi+MITYpELPv0MIEAgX7+XGbWttaWVre9+/cnzLa1bZ80ajL3XGbWtn83NS1J2bt3O5/Pp6MiImsK8vJi6hS1gTsSd6Y6Ok5+/ewUNpoyRI8NAGBuYd4HANB8p3khQgi6u7vspjgwGxubToFAoOzq7noeAODhw4e2AADuC90VAAAkl9QMDQ1b6HQ6vKenRzK5DrC2B20v3P7+e4+vsrJCklNSdlIUNeP+/fvOz3JQXl0dYmRkOJYnK1iw/NUVl5vv3FnEMAyJpl6OXiuGYaxqbEygVqu5FEWZcEmuBgBgcHDwueGhIfPx8XFjfX2HPjz4qYWlxaP4hIQP+EZ8eroHGIaxFDUqYhiGQ9O0cDqPpaXlwxmmpo+7urueRwj9Uq/7ZL0IwW8OOwgQxrGytEweHhqy1GoZbnBoSG5TY6NXcVFRBADA/AXz62bb2v5cWVGxQpZfEC0QGFMPHjxwYrQM6bHYs3rP7uQMPp+vMjA0HL9w/nw8y+o4b8XGniwrLQ0vlMmiaJo20Wo1vNFRpZmfn1/hN9euvdnT3WOn0+k4IaGhuRiGgaWl5aOhwUGr/Ly8mMry8jATkWi47UGbE0mQ2uDQkGsOcxzuFhbI1vzY2upakJ8fExkVdfbNdes+xzAMaIo2KS8rCy8rLQ23sDDvb29rczQ0NBiX2NndT056/8v29jZHRY0iyMPTo3rd+vWncBz/zXFPUaMIPHr48MedHR0OTY1NS+M2bz7uvtBdkZF+Okk5MmJuZMRXeft4lyIW4ZXl5a9euXx5k0gkGl7m7y8rKS5eXVR4I3J4ZNhCpVIJh4aGrbyWLi0jSUJbXFQcUatQBJiamQ52d3VJjYyMxpa+/HL5kycTRhVl5WG5V3NjZ9rM7KpTKAIH+gdmckmuJij4letOTs63S4qLV//Q3Lyw4HpeTFj4yosb4+I+7uzosM++eGkzo2PIRYs85FWVlSs6fu6Yo9MxxH8AXkHxJVtc298AAAAASUVORK5CYIIA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="182" height="104" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAALYAAABoCAYAAABcxApbAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAgAElEQVR4nO2dd1xTVx/Gn5sEEkhYYW9BlgtEsQioFQcCKigVFbBq1WrVOrrUbq1tXV1v3XW1DrB1i4uNiqBsQYZs2SsBkkBISHLfPxALvu2rFgGh9/v55APce+45vxyenJx7znPOJUiSRG+T+/Ch7Z7du9fs2bPn3V4vfAATEhIScPDQ3lN2Q6yJ7uQTEx2H6MhYY2Nj48qXFVtvw+iLQkmFgqYgSVpflD2QIUmSmOY5CfMCZnUrn5rqOpAk2a0PR19DiYtiQEIJm2JAQgmbYkBCCZtiQEIJm2JAQgmbYkBCCZtiQEIJm2JAQgmbYkBCCZtiQNInU+oUL059fb3ORxs27FIoFH/bGBUXF1vM8HHvdlk0Og3vvf/+T6qqqi1/l0ZPV7du165dH3a7sB6CEnY/QVtbu/7NBQtOBAcHB0XHRL3h6jZGfYaPB2FiYtQlna6eTrfL2vzVBjQ1CuZ0/E2CROb9bFy+HEaWFJWX+vn5hSwIWnCi2wX1IJSw+wkEQWDSpEnRkyZNim5tbV117dq1GSGnTwdU15TP8Jg2Udlr+hSCy9V8KWWx2apgs1VRXFSK0Ms3yPi4ZJ6Tk/PZzz7efMrV1fUOjUbrfUvoC0IJux/CYrEkfn5+5/z8/M41NjZqnD9/fs5nm3YFKEiJ+/SZU4nJUyYQqqoq/yjv2tp6XL0SQUZH3G4xNx98OTAgIHjntp/DlJWV217y2+hRiL7wY+fk5AzZvWfPmn17967q9cIHMBUVFUa///57wKXLlwK42mqjfWZ5km7jXiMYjP/ffgmFIoSHxZDXr0bJOWzN8Llz55729fG9oKamJuql0F86lLAHKLm5uXbBISGB4eE3Am3tLCxn+noSjqNGgCDabdZSqRQ3YxPI0Es3IG6WJfj5+YX4+/v/rqenV9fHob8UqK5IJxoaGjSvXr06o6/jeFnYWFvnWVtZbUlMTHTe+MFWbzqDZjTF43VmA78BcbfvibS1dYv8Zs8+Z2lpWQQA4eHh0/o65pcBk8mUUMLuxN27d13OnT9/fOqUKX0dyktlyJAhGDJkCEiShEAoJC3MGRjnNplNACMAjBAIBH0d4ktl/4EDRJ8I28LComjF8uUH+qLsZzF61Chy4cKF1MRVPyY0NLRvZh5ZLJbEwcEhoy/Kpvh3QLe2snonPu7OlJTkZLfsrKxRgwYNymexWK3Pc3FTY6PWxg8/Oqaqqto8aNCggv+Xtrm5mf3ZJ5/+IpW2MW1sbLI6n8vMzBzd1NTEJQiC/OC9949ra2vXmpialtxNuDuRRiMUaurqTd15kx008Pnahw8d+vB0cPAKO7shGZpamvzO5wsKCqyrqqoCx44d268Xsv7bOXPmDGgKuYJeWVlh+vaKFbsYDKW2uXP87zzvSImGpmaDrp5utUAgeObMAJvNbjYxMSlpbGjQfvpcRVn5oJrqamMul1uvqanJFwlFGgBQWFhg1/A4ffDJUyvq6+r0X/A9duHA/gObRowYkfzV1q2rDI0My7qTF8WrDYOhxGgjQIBGoyl8Zvme+uKzz/aJxWLV8Bs3/EbY2ycXFxfbMBgM2UR392vFRcXWCfF3JjOZrNaZvj7BysrKUgIESZIkLez6DT9xq1h1xsyZIQwGQy4UCtVvxsZ6NTU2cr2nT/9Di8vlEQRBkiCJ6KioGXw+X8fH1zdYLpfTW1vFqlY21lkAQBAgAYDP5+uwWCyxtrZ2bX19vd7hQ798KJFIVCwHW+Y2N7dwSFJBmzxlyuWHubn2ZWVlli4urlHaOtpPhqqSk5LG5ebk2BsYGpZPmTr1cmtrKystNdVFRUWlxdjYuNT6qW8NioFFlz524r17rzuPHRurqqrakpOT6/Dj9z9sbZO2KSfeSxyfm5Nj/9WWzT/PnT//sFAoVP/8k0/bb/4IIDIiwkdHV6f6TlzclP/8+NMWAHhv7dqQMWPG3JYrFPTt327bBbSL9mZsrBeHwxFkPXgw6puvtv6ooqIizsnJsb939+7E9uzaewFcLrc+KjJqZl5e3nCFQkFTV1dvMjc3LzA1Myvi1dfpx0RFz2CxWK0qqqrNN65ff4OrzX0i6rNnziyOjoyaERAUdOBq6JV5p4OD35bJZEpsDltoYmJcosXlDoixWoq/hwYAOdnZIw/u378xPy9v2P6DB/wAgM1WFY11cYnxmu59dsOmjR+fPXN28dSpHpcYDIbsDf85v4aGhgY8zoOcMmXK5dFOTvFLli798WZsjDcAHD52bLqKimqLgb5BBZ/P1+0ocMKE12+85ux8a9ny5d/FxsZ6AwCLxRKDxP/0a1VUVFpIkiT09PSqVVVVRZZWg3MtLS3zfGfPPpmenuasUChoN2NjvVauWvVtx8QDAJw+Fbxipq9vMJ1OV8x+w+/EldAr8zkcjlBdXb3RzNy8UEdHp7bnqpTiVYABALZDhtxfsXLljqdP0ul0ecfvra1iVTqdLgMAJSUl6Z8yIh6/ACaTJZbL5XSxWKzyzdatP9rY2j5g0OmyP3cV+vMqFpMplsvldAAgSRBP0jzuinTQZUeix31/dXX1pmHDh6feu3t3YlFBod3by5d/1/kasVjMpjPaY1dSUpK+YJ1QDABoJEkScplM6ekTCgVJ6+z9tbWzy0hNTXEFgMyMDCdXN9fIjnN8Pk8XAHJzcxycxoyJKywoGFJSXGK9cNGiPcpMZmuHgAGQf6bNdXAa4xQHtItXQbaXpVAo/iyXJAny8VZodDpDVllZad7U2KQFAG/MmfPrF599vm+Kx9RLT8duO8QuIy2lPdaM9lijAEAul9P/n5+ZYuBAa+A36KioqjTz6uufdBdkMhldoZDTGxr42jKZjA4AQQsW7DcyNn7069Gj6+Lj7kzZtnPnUgAYOmxoWlOTQOvEb8dXFxUW2X64YcPHQ4YOvW9rZ5u5dctXPxkYGFSYmpkW19XV6VtZW+UoFCTtxG+/rU5NSXH9YvPmtTKZjE4QgFAg1BCJRGocjpqgpqbaSCQUqmlxteqrq6qNAWDFyne2nzxxYlVUVORMAHAbNy5SXV290X3SpCtPv6ktW7euysvLH3b811/fJQAsW778u4aGBq6erl51UWGRXa/ULEWf0icmqO5SW1trUJCfP7SstNRyXkDA4ZeV7/Xr171SUlKurF+/nmrV+zH+/v79c83j20uWXrl+7Zr/nLlzj/Z1LBSvJv3SBHXpSqhTX8dA8WrTL1tsCopn8VzCJkkSCoWiV/0TvV0excDimcLm83g6s318k6Kjomf2RkAAkBCf4D7GcVR9b5VHMfB4prC52tr1Q4cNTeuNYDpwcXWJUVJS6leLRyleLRgAIBKK1MLCbviVl5ZZqKmrNy1ZtvTHzokIEGRTU6PWjm3bdygrK0vWrFu7hcFgyJOTkt0eZGY6PXpUMvitJUt+MjQyKv1+565thkaGpW1tbUyptE1p1burt2VmZIxOTUl1fVRSYjUvMOCQra3tgyOHDr9vZGz0qLqqypTP5+t88NFHnyUlJo67n57uLFcoukyk3Lp5c1pRUZFtbXWNUdCbC/YbGRuXHjl0+P1hw4elubi6Rh89fGS9tY119vgJE8KzHmQ5JiTEuwsEAi1nZ+dYt3Hjonq7Uin6HhoA3Lp109PExLR4zfp1W06HhCyvqKgw65KKADIzMp3Wv//eFynJyW4J8QmT5HI5/fq1a3MWLl7089Bhw9KPHDr8gUKhoBM0QrHorbd25+XlDdPiavEA4OKFC28Gvblgn4uba/Te3bs/AwAdXZ2a3479um6qh8dFLS0u71HJo8Hf7/ru2yXLlv0wx9//WMdsZWZG5ujfjv26dtHixT9PneZx8e2ly0IBkDQaTXE/Pd0ZaF/jlpLcPtP43tq1wQvefHP/osWLf25tbVXtvaqkeJWgAYD39OlnDI0My8Nu3HiDRqPJxWIxu3MigiDIcePHRTCZTImNrc0DoVCgSafT5Rs2bdwUf+fOlJLiYmtxq1iVyWRKNn788cbYmBiv6qpqk/kBAYcAYNMnn3yYlJg4IT8vb1iruF1sNBpNPsJ+RLKJqWnJkmXt5inHUY4JNBqN1NbWrmMwGDIAiI6Kmuk0ximOIAiMdHS8W1ZaaikSidQ7+1gee1gIABj/+oSwtxYuupGdleU4ecqU0F6qR4pXDBoA7Nuz55PLFy8GOY0Zc1tLS6v+f2cjCbLDmkQQBAkA5WVlg1a/s/KcpqYmz97BIbHDrCQQCDS+/fqb77ft2L6stbVVhcfj6S5fuiyUyWS2jhrtFN+Rrt2NRzwpSCaXM9ra2j0rj0dhaEC7v0MuV3R4TUCSJNFhbOrq+2jP6vMvv1z/6eefvbd3957PQk6dWvES64qiH0EDgJTk5HE2NjYPqqqqTGtra4ykEgmrcyKpRMKStkmZANDa2qoilUqZFRUV5hKJhKWnp1eVlprmInl8zTdbt/64+K23fjYwNCx/b926U/V19foNfL6usYlJSWpKimtHOolEwuxcjpOTU1x0ZKRPSXGx1eVLlwI7zFDjJ4wPj42J8ZbL5fQ7cXFTX3efeJ3FYrVqcbXqkpOS3QoLC+0S4u9MlkikTJIkia82b/nPsOHDU2f5zT7B5zd0fyM7in4JffPmzXBwcEiMi7szRUdHu278hAnhLS1idscaRpFIpNbQ2KDNYrHEpqamRfX19fosFkvsPmnSValEqpKVleXo4+NzWi6XM4zbl37pKEiSlnk/Y8wgC4v8ie7u15gsZmtaSoqb94wZf9BoNIWxiUlJVWWlOUdNrcnCwiKPyWRK9A0MKvX09Svv3b03caK7+zUul1vPYDDaRo0enWBkZFQaHR01o7W1VXXt+vWbGQyGzHLw4IeCpiZuXW2dofeM6X80NTZxbe1sH/B4PL2U5GQ3ZSUlaeCCoAMMBkP+rErogFrzODA4c+ZM/zRB9RQvYoKSSCQ48/sfaJW0oq62FvMDAmBhadkbYfYI9xLuIj09HSnJSfjlyJG+Dqdb9FsT1KvAgX37oaGhgWVvv41hw4ejsLCwr0PqFrt27sRbS5dg9759PV7WxQsXkJ3Vs0tO+6UJ6lWguroK+vrti+Z9fH2fHM/Py0NSUhIYDAZm+/lBSUkJvPp6hIeFQS6Xg83mwMNzGoqKivAwJxdz5vojOysLmRmZmBcwHwCQk52NtNQ0MJlM+M6ehcqKCoTdCIOnlyeuX7sOK2srTJo8GQBQU1ODyPAIiMUtcHVzw9Bhw5CUmISC/Dyoq2vAe8Z0dF42JxaLce3KFQiFIljbWMNt3DiUPnqE0kePcDokBNM8PZ+8L5IkERkRgdqaGlgOHozXnJ1x7uxZECAwy282UlNSkJ+Xj5m+PiBJEtevXYOsTQZPby+oqanh7B9n4DDSAQ9zH6K5uRkBQYEQCAQ4fSoYw4YPR3p6OgICAxEeFgZePQ8SiQQLFy8Cnf5krOAfQ7XY/5AlS5fit2PHsO2bb1Bf3z77X1FRgR+//x7zAwIglUhx9PARtLW14d1VqzHVwwNvzJmD3f/5D5pFItjY2ODg/v0AABtbWxx43FIWFRXhwL79CAgKREMDH8EnT8HM3BwRYWG4dfMWpk7zwNdbvkJTYyPEYjHWr1kLn1m+cBw1Gnl5eUi8l4jr164iICgIaampiAgP7xL3po82wNrGFoELgrBvz16kp6VBV1cPampqmOnjAy6X+yRtSHAw6urqEBAUhEMHf0FJcTEUCgUePsyFkpIS2BwOKirKoaamhvfWroPHtGkY6zIWmz7aABaLhaamRhw7ehSvOb+G1JQUhN8Ig5qaGswtLODsMhbe3tNxKzYWGen3EbggCDQaAYVC8VL+P5Sw/yHWNjY4d+kidHR0ETh3HirKyxEVEQGSBE4Hh6CqshJZDx4g4/59aGlpQkdXFyqqqtDV1QUJQEnpz9V4DAYDNFr7vyIirF2IIaeCUVtTi6wHmcDj9JOnToGFhQVMzczQJBAgIT4e5ubmUFNTw2in0Zg1ezauX7sKqUSK4JOn0NzSjMyMPzfcamlpQXpaGuwd7KGsrIyxLi5IiE+AiqoKaDQatLS0usR1/epV1NXW4nRwCBgMBjIzM+Hl7Y3Ee4lQKBSIjozEwkWLkfcwDzU1NQi7fgNJiYl4mJsLhUIBJSVlvObsDDNzc4x0HImGhgYwmUwwlZXB4XCgqaUJQyNjxMbG4veQ05g3f36X8rtDt7oiUqlUeWHQgsjTZ/6YALTv9sRms5tfNB+ZTMaQy+V0JpMpAYAvP/9izxz/OcdG2NundCe+nqS5uRlsNhtvr1gOPp+PqMgoSCQSjHR0ROCCoCfpEuLj0eX+nOi8Nvl/b9wlEglGj3HqkseTSx//7PiqlkgkUJBdWziJRIKJ7u7wmDYNQNc82tq62m9oNOL/fu1LWiXw8fWFhaVll3isra2RlJiIlhYxDI0MUVtbC0NDwydpAhcs6BQz0SXmp7GxtcFvJ08g5FQwggICcfrMHy9F3N1qsRkMRtuXW7a8CwBNTU1aSxYtvvFP8gkPC5t9cP/+TR1/L1m65EfLwYMfdie2nubzTz4Fn9++Q5pIJISFpQUcRo5ETHQU+Hw+SktLced2HCwsLfEwNxc11dXIevAAvPr69mX5BAGpVIqK8grE3Y6DTCYDSZJwGOmAiLBwNDU1obioGHcTEgAAMrkccnn7yKVMJoNcJsfQoUORcT8DlZWVeFRSgvS0NIwc6YirV66gpbkZWQ8e4EFm5pOY1dXVoa2jg+zsbCgUCqSlpuH1ia+DJEm0tbVBJpN1eY8OjiNx6eJFSCQSxERHo7amBgAwfeYMfPn555g1ezYAwMLSAuVlZXiYm4umpiZcDW2f8JXLZZDL2/Nsa/vzd2VlZeTn5aOsrAxXr1yBpLUV765d86ROXgb0zZs3P3fiXw4c2JCZkeF08viJ1eoa6g1lZWWWP/3ww9bZb/id+PXosfV3bt/24PMbdEmSxMF9+z8mQJAmpqbFm7/4Yq9UKmVaWVvn/H769LK7CQkTjx458r5CoaAZm5g82v3Tfzbn5+cPKykpsVZXV2/Y/u2270aMsE/W0dWpjYqInBl6+VJgbEyMd9aDB6Ocxoy5Ex0VNX3n9h07REKhxve7vvtG0CTQdBg5MrG7lfEi49gMBgOREeHIyc7BCHt7THR3h4mJCVRUVXHx/Hk0NDRgmqcnNDU1YWpmhgvnz8PAwAA52dmY5tl+c2U+aBCuhF7GqNGjoaysDA6HjdecnUEjaLh08QJEzSJM9fBAXV0dmkUisFRUnvRdWSosOIwcCTMzM5w/ew4CoQDukyZhhL096mrrcO3qVTAYDIyfMOHJzSNBEJjw+gSEXbuOnOxseHp5wWHkSBQUFEBZWQnKysowMvrzYU2vOTsjNSUFMVHRsLC0wNBhwwAAxiYmkMvlmDrNAwDAZDLhOMoR586eRXZWFqZ5ekJFRQU52dmg0egYPmI4sh48AI1Gw/ARI2BlbY1bsbEgSRKDLCwQFRmFnOwceE/3xmArq+7+G19sHLulpYU9bfKU7MjYGBuRSKQuFovZBgYG5eNdXEsTkhKNSktLLT96/4Pffj97ZjwAfL/ru6/NzMyK/OfNPbrn558/19TU4i1Y+Oa+0EuXA2b6+oQ8yMwcvXP7ju3HT52cejo4ZHltbY3h2vXrtwDA8qXLLq9cvepbC0vLh/P9/eOuXL/uQKfTZd7TPDO/2bZtua2dbea4sS5lUTdjraVSqXLg3Hm3om/d7HaN9MZi3oC5c/HDTz/B0Mjo2Ykp/hEvNI6tqqraPHf+vCO+02ekXr961d/IyOgRgL/9VHTqSj72l7R7RJxeG3P716NH10VGRPp02m/kaUgAKCgoGMrlthuiCIKAlbVVdmVlhRkBkFxt7Toul1uvo6NTI5W2T/e/6pSVlkFLi4vsrOy+DmXA89zCVigUtJWrV38bcuaPCRHh4bNuXLs+p2OTyY40crm8y81oW1ubcvvPdnNTbU2N4crlKy684e9/bPrMGac77/Ikk/15LUH8aXZqaWl54jRsaW7haGpq8jt/ajpMWf0BUzNT7Dt4AJOnDqwnJryKPPeoSGFBwZC9u/d8uu699Zs1NDUb9A30K6qqqkzFLWJ2Y0MDV1NTk1deXj4oJDh4ubW1TZal5eDc4FMnVzIYjLbs7KyRFhaWeSAIsrGxQfvWzZuehYWFdjweT08sFqsamxiXnDj+22pDI8OycePHh9fX8/QrK6vMPL08z6moqLSEh4XN4nA4AolUwnJxdY0qKiyyEwoEmgKBQKOhoUG7ublZrbGxkaup2XW/a4p/L8/dx5bL5fSHubkjeDyenoWlZZ6JiUlJVVWVCZ/H09PT06vU1dOrLioqsmng83VGjR6dAIBMS0114Wpr1zGVlSXV1dXG9g4OieVlZRa1tXWGDiMdEvPz8oabmJgUa2hqNqSmpLhoaGg0GBgalpcUF9uwWKyWwVZWua1isUpKSoqbEkNJOspp9B0GgyGvqKgwa2xo0NE3MChvk0qZfD5fV09fv1JXV7e6O5VBbZgzMPD396dMUJ2hhD0woExQFAMWStgUAxJK2BQDklda2DKZjE7dA1D8E15pYU9xn5TP4/H0+joOiv7HcwtbIpEwBQKBxtMtaHNzM0cikTyZ+VMoFIRAIND4P7OKAAC5XE5TKBSEpLWVJZFImCRJPt5wXkGIhEI1AIiKjbHW1taufZyeTpIkxGKxSueJHZIkIRIK1agnFVB05rnE8OvRo+v27937afCpU++sXLHigkwmY7S1tSl9vGHj4csXLwUuXfzW9ZjoaO+S4hKrj95//3h4WJif+/gJhdVVVcbTPb3up6env9bY2KjlO2NGSuK9exNqa2sNvTw8svb8vPvzlSveOf/LgQMbv9/13TdvL1l65budu7bN8PK+n5+fP3T0SEeeSChUz83JsXccYd8YfPLUyk83fXwocN78WAAQCgQaK5evuBAdFT3T388vfs3q1b9XVVWZ9GiNUfQLnjnzyOPxdINPnnonLCpyKEEQ5KIFb4ZFRUT6tIhb2Gw2WxgQFPiLxzSPizQ6Xb75iy/2zPGfe3T8hPERo0aNitfT168yMzMrJEmSpqmp2WBhYflQoVDQ9PT0qgYPtsoZOnRo+spVK7cJhUKNnJwch8yMDKcNmzZuWrR40c/6BgaVXK5WHQkQdkOGZGhpadVP8Zh6MejNBfvdnMeWNzc3c+Li4qbq6upW+8zyDRaKhBoV5RVmhoaG5b1RcRSvNs9ssaurqkzYHI6ww5Ohb6BfKRAKNAsLCu30DQ0qAEBbR6dWS0uLV1RYZGdgoF8BAJaDBz+k0WhdXfBdjFEgtXV1apWUldu42tr1AIGOx9TpGxhUAgC6Pk0MWlrtW6axORyBQqGgWVlZ5eTm5DgIBALN9LQ0ZxtbmwfdrhGKAcEzhc3hcAQ8Hk+vY79qHo+va2pqWsThcATlZWUWQHu/WiqVKnM4HEHZ42MdG+MQBEGKm9uNTEKBUANP5N3V8kz8hQOaRCdhP/0YSJKEhoYGf6yrS0xEeLjvnLlzj86aPfvU8791ioHMM7siZubmhR7TPC7s2rFzu56eXqWenm6V89ixsbZ2dpmB8+bd/OyTTw4w6AzZ2++s2LnuvfVffvbJpwfvxN2ZylJhtXzw4Yefuo0bF7lzx47tk1Mmh0qlUmZCfPwkuyFD7hcWFtrdjU9wd3R0vAsAqSkprnl5ecP4PJ4OV1u7vvTRI8sGPl87LTXVddCgQfl8Pl8nOSlpnImJSUldba1hUlLyeA6HI4gIj/C1fvy46uLCQrv5gYG/9HSlUbz6PLdXpKmpSZNGoynU1NQEHcfa2tqURCKRmqamJr9jlUZLSwtboVDQOByOsCOdQCDQYLPZQplMpkSn0+UdG07+U0iSBEmSxMkTJ1ZzOByBq5tbZGtrq+rCwKDIiJho2461ky8K5RUZGPj7+z+/bVVDQ6Px6WNKSkptWlpaXayiqqqq/7OYV11dvQkA6HT6PxLc0xAEAYIgyPq6On1Zm0yJRqMp6mprDYeNGJGqrKz8Usqg6N/065bpvQ8++NxpzJjb6WlpY0mSJPbs2zuH+KvOOsW/jn69ExRBELB3sE+2d7BP7utYKF4t+nWLTUHxd/RYi93S3MwOCQ5eYWhkXOrl7XX2Zmysl1wuZxAEQZqZmRVaWVvn/NV1165enVNeVm4Z9OaCfWw2W9RT8VEMbHqsxf7yiy/32tjaZXpP9z5LEASSk5LGJ8QnTDIwNCz/9uuvf7h25ar/X13nPX36WQtLi4ebv/hyT0/FRjHw6ZEWWyaTMeJu3fLY+d2uxR3HSktLLQMCAw8OHTo03W3c+IjMjAwn7xnTzwBA4r17EzQ0NBps7ewyAWDS5Mmhn3788S9yuZze+VkzPY0qm93862+/ITwi4uXsjNgHkCSJsrKybjdYJEnC0NCQVFZW7ne+4aKiIkmPCLuystJMW1u7tvMIxf20dOdt23csk8vl9KjISJ/Va979GgAS4uPdL5w7v8hr+vQ/OoRNp9MVXC1ufVVlpamJqWlJT8T4V7w+YcKtgvz87u9h24eUl5ebrFn/Ttn3P37VrXx+PXZaMcre9Y1Zs2ZdfEmh9So9IuxmUTNHpdN4dlVVlYm0rY0ZEnxqRVVVtemChQv3uI0bFwkALq6uMQX5BUOfHqVjc9jC5pYWTk/ERzHw6ambxy7DyWmpaWMnT558edny5d+/QAb97iuQ4tWhR24eGQx6m1TavgsUAKSlpLiOsP9/Y80knp7Zb2uTKSkxGNRjpyn+ET0ibANDw3Jefb0eAPD5fJ3ikmKbzluVdaawoNC2sKBwSFpqqkvnRQJ8Hk/PgPJWU/xDeqQroqamJtDQ1GiorKgwMzI2Lj189OiMv0s72Grww81bv3q387Hq6mpjHV3d6r/ynVBQPA89No69+auvVu/YvmNHbEys14tcFxMdPf2H7777+sstm9f0VGwUA4aH8/QAAAOdSURBVJ8em3l0GjPmzmgnpztisVj16XOtra3MvLw8W3t7+4ynz411cYmZ6O5+lTIzUXSHHvWKEAQBVVXVlqePFxcXWx44ePCdv7pGRUWlhRI1RXehTFAUAxJK2BQDEkrYFAMSStgUAxJK2BQDEkrYFAMSStgUA5JeW8xbXV1tUFZWZgoAxSUlg2pra/WSkpLGAO2PrnZ0dEzvrVgoBj69JuyHeXk2kyZNutn52IULF94AAC8vr6tXQkP/1k9CQfGi9Jqwx7m5xRkYGFRVV1cbPn1urr//H70VR38nNDR0pkAg0Pi783w+n/uyyrp569brzc3Nf7vYg0ajyf38/M4xmUzpyyrzZdFrwqbT6Qo/P79z+/bt6+LkU1ZWlvj4+FzqrTj6Ow/z8mx37Njx8WArc62ZPtNAp//vSraFi+eR+J9dPF+MyVPG0xLuJK8rq8x76gyJhPhkREbckr711uIjs2fPvtCdcnqKXn3O463bt8e7u7vf6nxs5syZly9euODba0EMAAQCgdqevXvXXLx47v15gb5cHx9Pgs7o2aWaJEkiIT6Z/OXAcan9CMcjmzZu2mZiYvLK+uV7VdhyuZxmPmhQWVVVlVHHsePHjy8ICgyktv/9BwiFQrU9e/e+e/7C2ffnBfhq+/h6EoyXLPCugh51ZNPGja+0oDvo9Sfzrl237ue9e/euAQAWiyWuqqzUV1dXFz7rOoq/RygUcvbu3fvuuQtnP5gX4PNY4N3rZbYLOon85cAJqcOIUYc3bty4vT8IuoNeH8f2nzPnTMfvnp6e1ylRdx81NTXRpk2btkdHxljIJcyPg+avqjt39gopk734bs0kSSL+TiL51sI1knvx2fuCT/4+ePfu3e/2J1EDfdBiKxQKmpm5eVlVVZXRqVOnAubPm3e6VwP4FyASiTh79+1bffbcHx/4z5upM2u21zNb8HZBJ5GHDh6XjLR3OrJx48ZtxsbGFb0U8kun14UNAOvWr//P0aNHl1VVVupxOBxqXWMPIRKJ2Pv271995szvH/jPm6HrO9ubUFLqKvBOgpaOtHc6tHHjxu39WdBPePx0gF593b59e5z/3Ll/9EXZ/8aXSCRi79y16yOn10bXbN/1pSK38B5Z8CiZPB68XzH+dRfxmrVrdpeXlxv3dZwv89UnLbZCoSASEhJc3dzc7vR64f9impubVffv37/q9zOnP2QylTRGO752eMOGDduMjY0r+zq2l81/AZZRe8J8o3GgAAAAAElFTkSuQmCC"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="277" height="144" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAARUAAACQCAYAAAAm5P89AAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAgAElEQVR4nO3dd1gURx8H8O9e4+hw9I5SRIoCsaEmUiyxK/aOoqJRjDGxvcaOxp5i7C12NIm9RMXeAyhFQECKgHC04456fd8/KIJiYjlEyHyeh0dub3Z2dr37MbvTKJqm0dTl5OSYzps/f/3BAwfGNXZZmoux48YdYjBlYzQ01T8on7jYZw9u37rtpaJiEU0Aq7ELoApKpZJB0zSjscvRnNA0TU2fOREmJkYflM+k8d9SKioS0USQLyJBECpFggpBECpFggpBECpFggpBECpFggpBECpFggpBECpFggpBECpFggpBECpFggpBECpFggpBECpFggpBECpFggpBECpFggpBECpFggpBECpFggpBECrVLIIKg8GgKYpSNnY5CIJoJkHF1NQ0Z9PGjXMauxwEQTSToEJRFIyMjPIb6/hyuZzZWMcmiE+NyoPKvr17v168aNG2bVu2LFy6ePGWmOiYdm+7b3l5uWZgwMTzhw4c+Orf0kokErUZ06f/sWPbtvmvvnfv7l2/27du9SwWifRGDR9x48yp06MB4NzZs8OfxMZ6vtsZvdnz9Od2q1au3BQ8Y8bv8fHx7qrKlyCaMpUHFXNz88zCgkLj6TNm/DBq9Ojto0eOuFlWVqb1NvtqaGiUeX7meZ+m8a/zmqqpqUnat29/u760mpqaJVpaWiU6urpCVze3SBo0BQC6urpCrrp6BQD88tPPS9LS0hze9fxq+23fvq+7fv755W07dvg7OztHfUheBNFcNMDE11TN9PytnJxiQQMV5eUaRw4dmtaqlVPss2fPnJVKBWPy1KkbHz540C0hPqGtQFBoPHrs2G2mpqYvAEAqlajt2LZ9nqCw0HjqtKB1BoaGeWmpqY537tzpkZmR0WLg4MGHXFxcogCKlsll7L27d3+TnZ1tPXnq1A08Hi/v/r37Pm3d24bXLpVIJNJ7FBnZuZeR0YmUlJRWx0NDJ+fy+RYt7eyestlsWUVFuea48eN/fRIX53nvzp3uo8eM3W5sYpwDAAqFgnHq5MlxpaWlOqUlpTpB06etKSkp0YsI//tzkUioz2azpZ27dLmm+mtJEE2PymsqFAWapmlKJpOxTp86Nfazdu3uGhoZ5XE4apJ9e/d+083H+wIoCgnx8W23bdm6cMLEgF+6fv755aDAyWcqlwuh6IjwiM+Hjxi+x8zCPGPZ0qWbAWD/b7/NGjZ8+B4fX9/zG9au+6HqWHgUEdFlwKBBh52cnGL+N3/BLg6HIwMFxMZU3nZRVfUYXV1dYV5enll6erp9ixYtkhxbOcaNHjtm+4SJAb+YW5hnREdHd9DQ1CwzNjbOyc3NNa8OKACwd/eeOYJCgdGEgIDNYnGFxk+bNq3Q09MTODg4xvkPGXKgk5fXDVVfR4JoqhogqFDIyHhud3D/gWAOmyPZuWd3fwBgsVhyz88+u2tnZ5c4ecqUjVcuXxnYoWPHWxRFoX2HDrdSUlKcSktLtQHAq0vnq/o8XmGfPn1+f/zokRcALF2+PDg5Kck1PT3doby8vOp2ikKHjp1uGhoa5vXu2/f4o0ePOgMAg2IoXy5n9LLmxGAwlTRNU5VN0AyayWQqWCyWwtvH58LThKdtKioq1M+dOTMqcMqUjbXP6fKlS4O9unS+BgCff/HFXw8fPPSmKIqmGAwlg8FUMBgM0pxNEFUaYt0f2traJnXS5MAf62ylKgNONblczmYw634Z2Wy2nKIq15wBAAaTqWAwmMqKigqNr2cGh44aM3pHKyen2Or3UVUrAgAmk6lkMhiKqiJQ1c9RXikCXflPVaqqfVksltzXz+/c5UuX/HNycizt7e2f1t5PLpezaaWSUbkPGGw2W/q+F4cgmjuV11QUCgVLLBZzX90uk8nYMpmMXf26k5fX9ds3b/VSKpVURHj45527dLnK5XIrAIp+np5uDwAPHzzw9vPzOyssKuKlp6U5tGvf/nZSYqKrTCbjVOdTnfbB/Qfevt39zgKAXK5gKeRyduXvcrZcVut3uZwFAFwutzzqcVSn+Pj4tgDgP8R//+qVIRv79O13/NWyd+7S+er1a9f7AsCd27d79O7T5w8AkEmlalKpRE1V144gmgPmsmXLVJphbExsOz19PYG5uXmGto6OqHp7fHy8O4fDkTo5OcWw2Gy5lbVVmq6ubtHNGzf6FAoExt98O2cJh8ORKpVKBofDkUZGRHSRSWVqU6cFrdPT1y9SV9covxp2ZaBf9+5nAQoWlhbPNTU1S9W56hUREeFdS0uKdWcEB69is9mypwlP23A4ahJ7B4f4zIwMOw6HLW1pZ5f4IuuFLUeNI2nt7BzdunXr6Nu3bvU0Njbm29jYpBgaGfHv3b3Xfeas4JW1a1QA0LFTpxtxcXGesbGx7SwtLZ8PGTZ0X3FxsV5Bfr4Zg8FQtm7dOkalF/ETcOLEiSEdOrV109LS/KB8Tp+8/CIgIGC3iopFNAFUc1hL+UM9TUhok5aW5iiTyjgDBg080tjl+RSMGTv28MzZ40arYNnThzeuX++komIRTUCz6FH7oX7cuGlFQny8e/+BA0hAIYgP1CwWaP9QO3bvGtTYZSCI5oLUVAiCUKl/DCpCoVD/WfKz1sqq5tSPITMjowU/h2/xsY5HEIRq/WOwKC8r0xo+ZMg9cUWF+scq0MWLF4duWFfZY7YhJcTHt92wbt1qVecbGBBwQdV5EkRT8o9BxdzCIlNPT6/wYxUGAD7WwDwzc/OM3n36/A5U9j1Zt2btewWy1SEhGx/cf+Bd/XrS5Lq9cQniv4YVER7e5fGjR17p6ekOrq5ukaPGjN5ZJwUF+t7du37nz50f0dKuZWLw11+vKCku1j1+7HigQqFgxsbEtF+15oepaampjsePHQts5eQUm5qS0srZ2SWq34D+R48dDZ2iUCpYUY8ed1q6YvlMJoOhWBUSssnXz+/c5b8u+bdr3/728JEjdu/Ytn2+rq5uUWRkRBc2myMFgJKSEp29u3fP0dPTE8THx7svWbp0Vll5udaa1as3fDdv3kIOmy39YfXq9V/Pnr3Myto6bce27fM1NNTLoqOiO8yZ+90iCwuLDKByvpNtW7b+T0dXR/j40SOvJcuWzTp/9twIgaDQyM7O7umx0NDJ2S+ybdavXfdD9x7dTx/Yvz94/oIF85gslvyHVas2zPn228UmJiYvjoWGTpFKZZxHkZFd5s6ft4BiMJTXwq72y8/LN/v74cMvvujW7a+9e3bP6dK1y1UACD16dEp5ebnms+Rk52HDh+/18PR8sPXXX//HZrOlMpmMExER2XXu/HkLmmM/F+K/i/Es+ZnzuAkTfl2wcOG8rb/++v3rSSho6+iI1m3cEHBw/4GZFRUVGvn5+aaOrRyfTJ0WtF5bR1t45/btHgqlkjFs+PC9/fr3D7135253bx/vC0VFRYZWVlZpk6dM2WhhaZl+NSxsAM/AoAAAMp5n2C1dsXxmK6dWsXt27fpWV1e3aMLEgM3VvVUB4MeNm1a2aNkyccLEib84ODjG/bBq9QZjY2N+fl6+aVlpqbahkVGusKjIsKSkRDchPr7t/Xv3fMcHBGyePHXKBq6amrg6n4jw8M+TkhJdJwQEbJ44adJPbDZb6tTaKTrx6dM2XHX1iu49epzp0LHDzbnz5y308PR8kMvPNS8vL9cyMjLKFRQKjEtLS3VKy8q0tXV0hJMmB/7U1r3t3+fOnh1lbW2d1sa9bfiIUSN3zZr99Qp3D/e/Y6KiO1Qds+utGze/nBQY+NNXM2asnj416KRMJmM5OrZ6EnblysDAKVM29uzZ8+TRQ4enNfx/M0F8PAz/oUP2h12+POjUyZNjq7uw10ZRFO3q5hbBZrNlPAODPIlEotbSzi7R0NAw99CBg19lZWa2kMlkbE9PzwfuHh4Ply9dunnajK9+MDYxybGwsMiwbWGbfPjgwempKc+c5FXd9CmKotu0bRPO4/EKOnTseOvhg4ferZ1bRwOAlpZ2MarG5IT//ffnTk6Vf8Vd3VwjU1NTnKr3r1U+JQDK3sEhnsPhSCaMHXe5pKRE18DQMK86jVubNhFFAoHRlMDAMwCgra1dDIB6U7+/V/OnaVD6+voCD0/P+0cOHZ4WHxfnIZO9fq2Al+OJ/n749xetnJxiAMDSyipdoVCwiouL9UFRcHBsFaempiYxtzDPEEvEH+15FUF8DIwRQ4fdcXB0jBs7fvyW+qZGqj0Ir7r3+rGjoZP//OOPgBGjRu50dnF5jKqJki7/dWlwWWmZ9mB//wN8Pt/iwrnzw/bu2TNn6PDhe909PB5WT6hEvXIgiqKUFRViDQBQKpWM6kmsGQxKKZVKuAAgkUjUNTW1Sqr3USgULABQ0jQDADgcjnTX3j39v5s/b+GCefP2pDx75lSdVlNTs/TgkSO+QdOmrw3+asZxfk6OBU3TNQEAAJQKZZ0pIeXyyvzpqvzv3b3nu37t2jWDBg862Mmr8zXUGrBYu3WsOj2DQSmlksqy0zQNuVzO5nK55RSFWqOmyehmovlh5OXmmhfkF5iEHj06lVbSDEnVFwGoHARYVlamXSwS6cnlclZpSalOcXGxfkFBgYlUKlN7+OCBd3xcvIdQKOQJi4p4q0JWbpo+46vVsTEx7detWbO2UFBoLJFI1B5FRnaOjorqIBQJeTRNQyQS6QmFQl71cfx6dD/72549s+/eueN39cqVAUJhkQFN0xjs738w9MjRqeVlZZonT5wYN3rs2G0AYGZunnnizz8nnDl9elROdo6VUCjUvxoW1v+3vXu/trW1TbawsHxeeyTxqZMnx574448AB0eHOBNT0xcsNltWWlqqW1JaokvTNAwMDPIe3L/vczUsrH9WVpaNubl5xok//wg4ferUaD4/x1IkEuoLhUKeuEKsERcX5/ng/n0foVDEAwADnkHexfMXhp07e3ZEeXm5hkQi4ZaVlWn16Nnz1M0bN3oLBALDs2fOjOrVu/cfmpqaZSKhSL+4WKRH0zSEQiGvWFSsT4ZKEM0J89r16xfT0tJade/e/Yy7h8dDimIo9fX1BQCQnZ1t4+7h8ZDNZssUcgXLrY1bJJvNlnbv2eO0RCzW0OfpF/Tt3+84RVHQ5+kXOLu4REkkEvXy8nKtLl27XvH28TkPGpS6hnp5/4EDjzAZDKWRoRGfZ8Ar1NTULLG2sUkFADc3twiuOreCpmmq/8ABobp6ekUGBgb5Xp07X2MyWYqoqKiO/fv3D23Xvt09AOjUqeON4uJivbZt24Z38vK6oVQoWR6envdFQhEvISHefcTIkbtbtGyZXH2SJiamL/Ly8syTEhPdJkwM2Gxubp5ZKBAYubi4ROnr6xc6Ojo+MTA0zNPQ0Ch3cXF53Kmz1w2RSKTv4eHxoGOnTjcVCiXL28f7goaGRplSSTMG+Q8+pKGhXm5uYfG8fccOt8vLyrRd3dwiK8rLtTp19rrOZDAU9g4OTzt26nTj3t273Xn6vMJJkwM3URQFoVDIs7e3f2psbJxTVlam7djKMc7Q0DBXTU1N0jgfgfqRAYXE+yIDCol6kQGFxPsi3fQJglApElQIglApElQIglCp9woq4ooK9WtXr/WtnsrxfURGRHb+++HDL953/w8REx3d/u6dO36NcWyCaO7eK6iocbkV9+7e6X7t2rV+73tgigK9vmqpjaSkJJfpU4NOvG9eAFBUVGQglUo5/56ycrGx5UuX/fohxyMIon7vFVQoioJhrR6r78PIyIhf/butrW3y8pCV/7rU6T9Zsuj7bampqa3eJq2hkVHuhxyLIIg3+5CZ32raomOiY9qdPXNmlLa2VjFFMZTBX89aefVKWP+E+Hj3HD7fks1mSZetWBEslUo5a1b/sN7KyjItKSnJFVU9df/8/feJDx889P5p8y+jftu7b1Z0dHQHB0eH+GthYf0DJk36qV///scSEhLaHD18ZJqNjfWzkydOjh84aOChKUFBGwAgOSnZ+fHjx51+27t3dks7u6eBkydvXLdm7VpTM9OsRxGRXfyHDf3Nx8en9pQEtFKhYO7ft29W2JUrA7/o5n1xStDUDU9iYz0vX7rkT9NATEx0+z379vVJSkx0mz3r66MzZs4M2b1r13ffzp37v1MnT4yztbVNFovF6nfv3Okxe86cxffv3useHh7++a69e/oaGxvzQRD/VVXd1d/5Z9uWrQv27tkzm6Zp9Ovd+7FQKNSjaRrdfXyf5uXlmdy+dbu7WCzmyuVyRnsPzzyapnH40KGgHzdtWkbTNJISk5yHDva/R9M0EuLj3caOGnWVpmnExsR49un1ZbRMJmM9uP+g26QJAedpmsacr2cfvHXzVk+apjFi6LBbCfHxbWqXJ2D8+IsJCQluNE3j3Nlzw5d8//0WmqaRnZ1t6dmmbaFcLmdWpxWJRLrt3D3yS0tKtHJycsx7+Pgm0DSNJ7GxHvycHHOapuE/cND9tLQ0e5qm4dW+w4vUlFSHF1lZ1gUFBUa//PTTktUhIRtomsayxUs2b1i3bhVN01g4f/7O06dOjXrfa/op/YweM+bwvfC/6JSMyA/66ebt/aCxz4X8fNyf96+pVI18USgUjNSU1FYn/zwxHgD8/PzOSqVSNVc310dHDx8OYjCYCoVSwQSA+Lg4D3d3j4cAoKbGEdfOjX45hA/m5uYZLBZLzuPp58ur1u8xNDLiZ2VmtJDJZGyhUMjT0tYW4Q0S4uPaWlpapgOAmZlZllQqVZNIJFwNDY2y6jT6PP0CTS2tUiaLJZfJ5RwAsHdwiD954sR4iUTCFQmFBkpF1ZgeioJtC9tn1QMNKYpBW1papQGAjq5OkXnVFAu6unqC6jWGCOK/6r2DStVAQ1AUBQaTqRg+csRuDQ2NcqVSSTEYDLpX9+7xBw4f9jMyMuL/+ssvSwCAw+ZIqsf8SCQSLq1UUgBAVw40rDNoEa+8+KLbF3/duXW752979369es0PUywtLZ+/WqbqAMThqEmql1CVSCRqbDZbqlZrKgSKouiqY9YxZ/bsQ6PGjNnRtWvXsIvnzw+jqwYHUrVu9ar2V9bOq/p3BoOi6XpWRiSI/5L3CipKpZJ6nv7cns3hSCiKUo4ZO3bbt7O/OdSla9ew9PQ0h4WLFn3H4ahJLpw7N4KuXLtYkZmR0WKg/+BDs4NnHdXQUC/Lzy8wKSgsNBYKhbzMzIwW+fl5pmVlZVppqWkOfD7fory8XCM1JbVVXm6ueVlZmdbZ02dGczgcCZvDkd67e9fP1NQsy9zCPLO6TLa2LZJ379gxt33Hjjf9h/gfmB407YSPr+/5a1ev9Zs+Y8ZqJpOpqE6bmpLaSiQS6RcVFRnk5ORYFotEeoWFhUbq6urlt27c6J2emupYUlKim5aa6qirq1NUUlqik/LsmZO9g0OCUqmk0tPTHLS1tIsVCgUjPf25fUWFWEOhUDCfpz+3JyOPif+69xr7o1QqGelVfVRatGiRTNM04uPiPGiAcnZ2fsxkMpUlJSU6yUnJLq5urpG5fL6FhoZGqYGhYX5aapqDWFyh0dLO7mnKs2etLSwtn5eXl2tUVFRompiYZItEIn2xWKxuamr6QiQU6ldUVGgYGRvnrF+zdm03H++L6urq5bExMe0SEhLabvrppzEMBoMGKmskT2KffObU2ilGU1OzVCAQGKampDgZGRvn2NjYpNQuf15enmlpaamOoYFBnkQqVSspKdHl8Xj5mpqapbExse0cHOzjy8vLNRVKJVNDQ6NUIBAYaWlqlhibmORUBpV0BwCwsbFJef78uR0F0FbW1qkZGRl2DIpS2rZo8UwF/zeNioz9Id5XkxlQ2KdXr9gjx459oaenV3Th3LlhCQkJ7t/OnbuoscvVXJGgQryvJrOY2LadOwddOHd+hFKpYJiYmGZ/8+23ixu7TARBvK7JBBUbG5uUV29jCIL49JABhQRBqFSTqanQNI3bt273LCoSGA0cNOhwTna2lUKpZAKgDQ0Nc7lcrri+/cIuXxkgV8jZPXr2PFW7BYggiIbRZGoqe3bt/jY+Ls5zwMCBhwHgwP4DM5cuXrwlIjz888CAgIs3rl/vXd9+fj26nykSCAxXh6wii3wRxEfQZILK4YMHvxo3YfyvVFWHOKlUota/f//QQYMHHxrk738w7MqVgQCQk51jeeH8+WF/Xbw4hKZpUBSFYSNG7L5w/txwmUzWZGpmBNFUNYmgUlZWpiWRSLiampql1duiHj3u5OHpeQ8Aoh9HdXCqWmPn9KlTY3p9+eWfjyMfeV2vmpqBxWIpjIyMc7IyM1s2zhkQxH9Hk/jLXSwS6dUe6yMRi7nJyckuly9d8ufz+RYamhplI0eP3gEA076avhaoXNTLzNw8o3ofHR0doUgk0v/4pSeI/5YmEVRommYwao2xiYuL8+jYqdONKUFB6+tLH/73312tbaxTaq9RzGAwlDTqWy6NIAhVahK3PwwGQyFXvFxm9PHjx15t3dv+XV/a5+npdo8fPeo8dvz4rdWDCgFAoVAwmQwGaf0hiAbWJIKKvr5+oUhUrA8AxcXFuufOnB1ZVFRkUF/alctX/Jz4NNEteMaMY5f/uuRfvV0oLDIwNDQkM74RRANrErc/alyu2MjIiJ+TnWNpamaadeL0qQ5vSrt7397X5s0Vi8Xc0tJSHVMzs8z69iEIQnWaRE0FAGbP+WbJ+rVr16SnpztQFAWKervHIy+ysmw2bdgYMiM4OKR6RDNBEA2nSdRUAKBnr16n3D08HmS/eGFT3/tFRUV6+vr6wle3i0Qi/YCJE3+uPfcKQRANp8nUVADA2NiY7+5ROR1lbXw+3/Tr2bN/qW8fZxeXKBJQCOLjaVJB5U0UCgVDWTkOiCCIRtYsggpBEJ8OElQIglApElQIglApElQIglCpJtOk/KqcnByzhISE1gBQUFBgyOfzTa5du+YLAEwmU9GtW7ebjVtCgvhvarJBRSAQ8Hr07Hm19rbr16/7AYC3t/e1q926+TVOyQjiv63J3v44OzvHOTk5JdT33rChQ3//2OUhCKJSk62pUBSFoUOG/B6yatWS2tuZTKZisL//icYqV1MQFhbWfczYsaEaGuqUuYVpvWkqKiq0NNS5H3wsuULs2eVzr8L63issEKCwsAhLlyxZNnPmzM0ffDDik9BkFhOrT2xsrKu7h0ds7W0+Pj5Xw65c6d5YZWoqnjx54hKyatXSkjLBkJnBgYxWTvYf7dg52Xxs37qfzssV3Vy4YMFyb2/vGx/t4ESDa9JBhaZpuLi6JiQmJjpVb9u6Zcu0oKCgHY1ZrqYkNjbWNWTVqqVlFUL/GcGTGK1aNVxwycnOxfZtv9F5fOHNBQsWrvDx9r7eYAcjGk2TDioAsGTJkpWrVq/+HgCYTKY8KzPT3NjYOL+xy9XUxMTEuIWsCllaIS72nxEcSDm2slNZ3jk5udixdT/NzxHcWrhg4XJvb+/rbzvKnGh6mnxQiYmJaePh6RkNAL6+vmFXLl/u0dhlasqiY2LahISELJVISwbPCA6kHBzff65wfk4utm/bT/OzBbcXLFi43Mfb+xoJJs1fkw8qNE3D2cXlaVJSUqttW7cGTZ06dWdjl6k5iI6ObrsyJGSpVF42aGZwIGXv0OKt9+Xn5GLHtv109gvBnYULFizz8fEhweQ/pMkHFQD4fvHikHXr1s1/kZVlZmRkVNDY5WlOoqKi3FeGhCyVK8sHzggOpOzt3xxc+Pw87Ni6n85+UXBnwYKFy319fK6SYPLf0yyCSnR0dNu58+atv3zpUs/GLktz9fjxY4+QkJClClo8YEZwIGVnb1vzHp+fhx3b9tMvsgruLJi/YIWfr28YCSb/Xe8cVLZv3z6Nn5tbf+eGxkLTiIiMbNeuXbuIxi5KHdXXthl9wR4/euRx4eLF/l/29qVa2tkiNzcfp09eoNu1a3/Pz9c3rDmdKwAwKIpW0nTzOqkGpMbhSN85qHTs1Clr+bJlFg1UpmZDqVTi+8WLsXrVqsYuCvEBfv7lF1hZWtL+/v4ksLyFpcuWvXuPWnUuF127dm2I8jQrCoUCerq65Fo1caHHjqFFixbk//Et8fT1m+7YH4IgPk0kqBAEoVKfVFCRSqWIj49HQcG/twrL5XIkxMcjL/fNiw6KxWLEx8WhqKhIlcWsoyA/H5EREaioqGiwYxBEU6LyoLJl82YEBgRg5/btmD1rFv44/vazEDAYDIQePoKwy1f+NS1FUTh18iTOnT372ntnT5/GyT9PgMFgYNfOnbh/9y4AYPfOnbh7p/J3mUwGpVL51mWrT0R4OA4eOIAnT578Y3AjiP8SlU994OLqipRnKZg6bRqERUXw8/ZBj149oaur+++FYbFgZW31VsdhMpmwtrGBRCx+7b2OnTqBpmlwOBxYWLxsqOrVuze0tLQAAEsXL0bAxIlwbNXqLc/sdWfPnMGXvXvDq3Pn986DIJqbBp1PRVtHByw2C6CBdT+sgam5GTKfZ6BCXIGVq1Zh/2+/gcVi4WnCUwwZNhQeHh4AAD6fj00bNiI5KQkzZ82Ci6sLLl64gLzcXCTEx8O3e3f07NULAFBYUIiff/wRTxOeYuq0ILi6uWHPrt1wa9MG/Qb0rylLcXExtm7+FYOHDoGhgQEiwsPBYXNg28IWIqEIQqEQcxfMR2xMDI4ePoJFSxbDyMioZt99e/bAyMgI0VHRWPj9ItA0jYT4BEjEYlAUhU5eXg15KQmiyVD9MxUaEAqFiAgPx/o1azFy1Gjo6unCxtYWMdGVX8g+ffvi7p07eJaUjLHjxmHa9Gn4bvY3UCgUACiUFBfjm2/nYNSY0fhp0yYAgEQswfiAAEwMDMSxo6EAAApAYWEhZs2ejclTp2D92rVgs9kwMzdHfn5+VZrK7gU6OjrQ1NREsUiElnZ2cHBwxOixYxAwaRJ8u/shJycHGhoa0NbRQSsnp5qAAgDbt2yFg6MjRo8di8/at8O6NWugr68PB0cHDB4ylAQUgo74nAIAABb/SURBVKilQR7UMhgMcNTUMHFyIL75dg6Aymcgjo6OYDAY6NylC6KjotCiZeUIWEsrK1RUVNQ87LR3dABFUXBxdUV6WhoAoJuPN34/fhzXr12rCj4AQMGhTtr0qu101Q+AWl2WaNCor7Ofq5sb8vPzIRAIcP7sWYwYNbLO+9HR0WhZVVYHR0dkZWZ98DUiiOaqQYKKtrYW2rRpAxMTk5cbX+mPyGQyIZFUPg+pDhJqHDVQFEAr6ZrtmpqaEAqF+CpoGvy6d0fffv1rAgNFAcpX0gKVveNfxo46UaVOUKk+LkVR6NO3D078+ScACjwe77WyisUSAIC4Qgxtbe2a/AiCqEvlQaVQUIiCggLIZLK62wsKUVBQWPOl7vXll7h5/Qays7NxPPQYhg4fBjaHDYDCg/v3kZeXhz9//wPDRo4AraQhEgqREB+PS3/9hWKRqCp/CuF//41cfi7+OH4cw0dW1jCKiopQVCSAUqlEkUCAgsJCKJVKCIXCmuZlI2NjnDpxEufPngMA9O3fH7u274D/EP/XzmnI0CEIPXIEBfkFOHXiBEaPGQOFQgGBQIC8PNLqQxC1vfPYH29v76xz5869cexPdFQUZDIZbG1tYVjruURkRCRoWglXNzdwuZUTKmdmZCAhIQFGxsZwd3cHRVHIzMiAXC5HSkoKTE3N4OrmCgBITkpCTk4O2nfogLgnT9CiRUtIJGJIpFKkpqTAwNAQ7u7uACqbegHAxcUFcXFxYDKZaO3sjCexsWCz2Wjr7o7S0lI8uHcfbdzbwtjYGHK5HMuXLMXK1fWP1Yl6/Bh5eXlo3bo1rKytUVpSiqdPE8BiseHu4f5aeoVCgcGDB+PMmTPvdH2JT8vM4GC0cnSkg4ODydiftzBs2DDVB5Wm6OSJE8jMyMQX3b6Ae1UL1IciQaV5IEHl3QwbNuzT6lHbWPLz8tC2bVuVBRSC+C9rsuv+qNLUadMauwgE0WyQmgpBECpFgsp7Ki4uxqkTJ3Hzxo3GLgrxiZJIJHj+/DkEAkFjF+WtKZVKXA0LQ+iRo++dBwkq70GpVGLet9/B29cHJcXFjV0c4hMUGRGBFUuXIfHpU8ydM6fB/viMHTW6poNoakrKB+f3848/QldXF9wPWPJW5c9Uqkf+Mhh145VCoQCTyax5TdOVvVtfTfdP+VIUheoJlV/d/9X8ax/n1UmY68tLqVTWu391epqma97Pzc1FSXEx9PT00G/AgLcqP/HfcvTwEQwdPgydvLzQ2tkZcpm85j2FQgEGg/Ha5/JV//S5rP687963FxwOBzRNY9bMmTh38eJbl5Gm6Zp8qsty6+ZNTAoMRLv27d86n1epLKgoFAqsDlmFli1bIDoqCl5dumCwvz9evHiBHdu2wdGxFY6FhuLkmdO4e/sOHjy4DzU1NfBz+Bg5ehSWLVmKU2fP4ElsLBbMnYdzf13E3w8eIGTlSgwbPgKHDx7E6rVrsWXzL/Dw9ETKsxQYGhliRnAwftq4Ca1aO+HBvXtYHhKC1JRU/G/+fARMmoSbN67D1NQMS1csh1wux/q162BhYYGbN25gStBUmFtYYN+ePbCzs0fU48dYvXYNOBxOzXkd2L8fpaWlKCstg0Ihx/yFC/EoMhK5ubn4+ccfMSM4GCwWed5N1GVnb4+9u/fAwdERVlaVI+/lcjnWrVmDFi1aIiI8HFOnBSE+Ph57du3Gzj27AZrG9KBpWLkqBGw2G3/+8QesrKyRlPgUK1evxpFDh3Dnzl24urriWGgojhwLRVDgZOz+bR+ep6ejIL8AP//4E6ytrXHxwgXY2Npg0eLF+G3vPjyKjMT6jRugVtVHLPzvcFy6eBHWNja4c/s2Nv74IwoFhRAUCrBzxw74DxkCO/v3WwJXZd+G69euAaAxZtw4DBg0CL38uuPL3r2x5ZfN6Nu/H7p07QrPzz6DUqnE2jVrcPLMaXA4HMTHxcHF1RUlJZW3Ea5ubqioms6gfceOyMvNw+Ah/uj1ZS9o6+jAzs4eBgYGmD5jBnKyc3Dgt/1o37ED+vbrB0GhABfOncPosWNRWlaGvv37Yciwoeju7YOlK5bjyqXLoCgK4wMmoGevXmCxWVi3Zg3GjB2Ltu7uiI+Lw/1799HNuxsAIDs7GxfPn8eRY8dAURSGDvZHdFQU2rVrB1MzU3z9zTequnxEMzN1WhB+27sPo4YNx8jRozExcBKuXb0KNTU1jBozGiYmJjh08CCWLl+OXdt3QFdXF0qlEh6enmjTti0mT5yEZSuWw9LKCkGTpyA+Lg7t2rfHmdNn8NXMGRgwaCCsrKygz+OBVirh1bkztLW18fU3swEAXHUuHkc+AlA5DGXy1Ck1AQUAfggJwa69e2BgaIiCgnwcPLAfX82cCQNDQwRNnw4dHZ33PneVBZW01FQYGlb2oNXW1gZHTQ0V5eVITk6Cubk5AMDZxRn8HD4YFAU1NTUAlfOvAC9HE1f+XvUvRUFLWxtaWlo186CAAkxMTcFkMmFpZYnU1BSUlZZCKBRCQ1MDdnaV0ZXL5daM0WFX1Twqy2IGADA1M60p9907d/HkyRPYO9jXGZ2c8fw59Hm8mqqhubkZREIRzMzMVHXZiGaKyWQicMpkDB7ij6DJk2HbwhZpqanIzMjE4UOHoJAr4OXlBRaLBW9fX9y8fgNFRUUYWTWYNTUlBVfDroLFZqFDx47Q0tKGWCyGsbERGAwGrK2tAVSOf6uv+6qPry+2bv4VMpkMycnJmDAxoM77z58/h4GhIQDAzNy85rmMKtYBU1lQUVdXR1ZW5ehdmUwG0DS0tLWhrq6O3NxctGjZEgqFAlx1LoqKiiCTycBms2vu6SQSCWiahkwqqzUKuT5170O5XC7c2rih34ABoGkacrn8jXtwuZVlAV7er3LVuPDq3Bkenh6Qy+V17nPV1dUhEopqXotExTA2MW524wiLi4shlUoBAFpaWmAymRCJKs+bxWJBT0+vMYvXJF2+dAk9e/UCj8dDN29v5OflQ43LhYWlBcaMHQsANde8X/9+2L51G0xMTTFmXOV7XC4XPn6+sLa2hkwmA4vFQlJiYr3Hqg4ESqUScrkcLBYLXC4X7Tt0wI8bN6Jbt26v7cPlciESiaCrqwuRUAQTY5PqzD743FUWVPoNGICvgqbh+rVriHr8GEHTp4HD4WDS5MlYt2YtevbqhfLycsye8w169+2L7+bMgb2dPaxtbDBw8CDY2dtj9coQWFpZQalU4llyMuRyOUqKi5Geng5bW1tIJBKkpqRAS0sTvn5+AIDxAQFY8N1cZGVloaioCCNGjYJSqUSxSFQ1FQINoVCIZ8+eYZD/YEwOmAg1NS7Ky8swbsIETA4KQsiKFejZqxcKCwswbfp08AwMAFTeihkYGuDY0VAwGBRsbW3R2tkZ165eBZ+fi1w+Hyamn9a6au/j5o0bWPy/RTAyMsK+gwegqamJ6VOmIjk5GTNnBWPy1KmNXcQm5+SfJ5Celg7bFraIj4vHilWjwaAYmDxpEn7cuAkKhRydu3RB5y5d0NrZGVmZmRg+ckTN/kFfTceCuXPxRTdvCIuKMOub2UiIT0BW1gsIBALweDwIBALk5+Uj8elTWFlZwcHRESuXL0cnLy/07tMH/QcOxKIFC/Dt3LmvlW9GcDA2rl8PXz8/xMREY/WaNeDz+RAIBIiOisLnX3zx3ueu0rE/UokU2dkvoKurB32efs32/Px8yGQymJmZgaIo0DSNrMxMaGlrQ1+/Mp1UKkUunw9LKyvk5eVBW0sLFIMBqVQKDocDdXV1KBQKlJaWggKgU2t6SpFIBGFRESwsLcFisSAWiyGRSGpusSQSSU0epaWlKCwogLmFBdhsNoDKiZ7KyspgaWn5WmuUUqlEVmYmOBwOTKtue8rKyiCXy8HlcmuO8aqmNPZHUFgI327e6NCxY+UDQwBLvv8eZ06dxpFjoXB2cWnkEjae9x37o1Qqwc/JgZKmYW5uXvO5EovFyOXzYWxiAnV19Zr0wqIi6Orp1akp5+fnQyqVwtzcHBRFoaysDAq5HFx1dXA4HMhkMlSUl4PJYkFTUxMSsRj5+fmwsLQERVFISkzEw4cPMW78+HrLmJeXB7FYDAsLCzCZTEglUojFFTX5vY9hw4aptkmZo8aBbYvXF/Cu/ZwCqHxWYlV1T1izL4dTs632PCy1LzyTyax3rltdXd0627lcbs1I6OrX1eo8n6liYGAAg6rayasYDAasbWzqbHvfC/7Jqvog1/5AU6/cZoYePYqIv8MhlUkR/vBvzF0wH/5DhmD3zp3Yt2cvvH18kJaWhoT4eGzfuRMbN2xAVmYmJgZOwpFDh0FRFBZ+vwjHQ48hIjwcQ4cPw6LFiz/qaX5MDAYD5hav/+3lcrmwsbV9bbuevv5r21793rz6uWOz2WDX+tyrcbmwtLJCfn4+Dh88hKysTKz8hxUyjY2N67zmqHHAUeO8IfXbI53fiBrPkpOxYN48LJg3DxERVctSVwWaq2FhGD12DH7evBmampo4evgIgMrJxMvKypCbm4st27fBx9cX1rY2aO3sjPLycri4umLdxo0QCAQ4HnoM23ZsR5s2bXDijz9fm3OHUA0tLS04tXbCwkWL6vxR/lhIUCFqWNvYYO78+Zg7fz7cquaxqbZz926wWCycPnkKCoUC8qqAUF27cXB0hL6+Pjb9/BPMzMzAYLzcbmJS+RfRzt4eLDYbJmamdfIgVEtdXR1f9u79xtp3QyO9togaLBaz5oOoplZ5y0gBKCkuxtfBwWBQDMyZ+x3UNTRAV7WB1TT/v5IXg3r97xX9yjpLShW0NBCfnk+2pvI04Sl+3LipptmNaDgvmyRffsmrgwZN04iPj8ejyEfo2ftL2Nraoqy0FEqFsipdJSWtfEOeytfSVM9BrIo+Ec3JsaOhuPTXX41djA/2yQYVp9ZO+OvChX/ps0KoQtjlK9Dn8ZCXl4eUZ8+Ql5eHZ8nPoM/j4fq1a3BxdUUrJyf8tGkT1q5ZA3dPD4glEsRER+PWjRvQ5/EQHxdfM/+vSCRCYmIi9Hk83L97Dw/u3Yc+j4fEp4l48eIFnld1Krx+9Vojn/mnxcjYCPfv3mvsYnywT/r2h8VigaZpZGdnw8DAoKb5tnqburo6eDwepFIphEIh9PT0IBIKwVFTg1KpBINigKvOhaBQADNzM1RUVEAkEsG0GfQtUaURo0a+tizJkWOhdV6H/n683gGgbdq2xeiqzlzVdHV1cTi07tD52vkf//MPVRS72akeQyYWiyEoLKzTelRRUQF+Tg4srazAZrNrOizq6+sjIyMDZmZmKBaJoKevj2KRCBwOBzq6usjNzYWmpuZrLZ4Neh4f7UjvgaIoHA8NRWGhAPfv3sXvJ08gNSUFe3bthrePD7Zt3Yp1GzbA0NAA06cGwcfXF2mpqXB2cYFUKsWjyEh4demMsEuX4dnuM+jr6+PypUuYGBiIL3v3buzTa1Jqj+omGk56ejoOHzyE27duoW+/fhg2Yjh27dgBNpsDhUKBhw8eYOee3YgMj8DmX35Gry974+zp09i6Ywe+++YbdPn8c7BYTJw6eQqBUyYjPy8P58+ew8mzZz5aS9AnHVQAoP/AgTAwMECfsDCUlZbC1MwM8xcugK6eHqKjo/EsORkOjg6wsLBAuw7tMX3GV5DJZPj74UOkpqZiUmAgzM3McevWTXw3bx6MjI0RGx1DggrxyaFAwdjEGIFTJsPB0QGX/7qEYSOGo9+AATW166OHDwMAXNxcIZPJMXVaEMYHTICamhrMLS3QoWMHeHXujOioaNjb22PkqFF4FPkIL168gP17jjp+V592UKEoaFRFVy6XWzn/g1yOI4cPQ0dHF8lJiXBxfdnbU0dbG0wms2Z+CE0NDQCVnXo0qn5X46iRVgfik1Vdm1BT49Y8yM5+8QJ/Hv8dBkaGUNRqQdPS0gJFUTX7MChGzeeco8aBunrVZ16No5IxPW/rkw4qFF62LtB0ZXvEvj170aJlCwwcNAjJyUkvWxCoutetejhA5Vu1hnJSAFlakPgk1f7AVy7SCwCY/91cXL52FRUVFdi+Zeubd6/1HaDqZEZ91E/8J9v6k56eDplMhuioKGRlZkIiFiPq8WO4u7vj+NFQbN+6FaCBuCdPICwqQn5ePh49iqzZP+7JE2RlZaGkpARPnsQiMzMDZWVliHvyBM/Tn9es20wQn4q42CfIzn6B0tJSPImNBT+Hj+LiYri1aYNFCxbizKlTMDY2RkJ8PGKio1FeVoaMjAwAlS1uebl5iImOrlyVs6AAsbGxKCwoRJFAgJio6I92Hk1yMbGXayl/ug8Om9KAQuLNPpXFxOqbFvVTpPIBhR9LU7i4BKFKTekz/8ne/nyI6k5YBEF8fE2ypvJP7ty+g6TERJiamaJ3nz5NKsITRHPQ7GoqHDYbEeHhEBQ2nQWcCKI5adCayo1r15GUlIS+/fshNjoGYrEYoAAbGxt4eHq+U14R4RHIyswEAOjp66Fzly51ltKo5trGDcNGDEfHTp3q1FLKysoQduVKzZorrq6usHdweG1/gUCAA7/tR6/eX6J169bveMYEQTRYTeXa1Wu4ejUMU4KmwsLCAk+fPkVuLh9enTtj/77fcP7cuXfKTyaT4q8LF9D1i8+RmpKKkBUr602noaEBH1/fmk5A1TQ1NXHpr7+go6MDD09P/G/+AiQlJb22P4/Hw+SpU7Bu9Q/vVD6CICo1SFChaRrbt2zBzFmzamoLqSkp6NipE0xMTODWpg3SUlPfKc+UlBR4tvsMhoaG6NCxA9LT3m1/mqaRmpIKr86dYWNjA5sWtsh4/rzetFpaWsgvKHin/AmCqNQgtz/paWlQ19ComWuWpmk8TUhAa2dnSCQSXA0Lw8JF/6tJn5iYiM0//1Inj7Xr19WZkzM2Ogb+Q4eApmmcP3sO3j6+71SmXH4udHV1oampiby8PCQmPMXCRYvqTVtRXg7yfJcg3k+DBJWI8HC079Ch5nVWZiaYTCZCjxxBfkEBZs/5Bm5t2tS836pVK/y6dcs/5hkbGwt7Bwc8fPAA9g4OGDzEH0BlwJJIJHUmt65PTEw0uFwu9u3ZA6FQiB83/wIej4fy8nIUFhTCwtKiZlj/s5QUWFvb/GN+BEHUr0GCSkxMDLr36PHydXQMvH18MGHixHrThx49itSUl7cz7u7u6NOvb83r/Px8cLlcTAmqu/5MdFQUDh88BN/ufv866jgmOhr+Q4dg4KBBNdsyMjIQeuQI3N09sH3rVqxaU/kcJS42tmblRIIg3k2DBJWUZymYERxc8zoqKgpt2rZ5Y3o/Pz98UWvxolcnlImOioJLPWvPODg6oqNXp9cmDqpPdFQ0Bg4eXGebtbU15i1YgPi4OOjpv1yF79GjRxgydOi/5kkQxOsaJKiIRKKa5ymCwkIICgsrm5PfwOiV9UdqUygUiHr8GFraWnUWCAPwWgvPm6Q8ewZNTc3KviuvtCKnp6fj8qVL+ObbbwFULoj2JDYWq34grT8E8T4aJKhoa2lBLpeDzWaDZ2CAjT/9+N55MZlMfDdvXr3vSSQSFBYUQCqR1qzNXB87e3ts37Xzte3FxcVYvTIEI0aNROiRoxg7fhxO/PkH+vbr/8a8CIL4Zw3SpDxpymSsX7sWBfn5DZF9DX5ODpxdXGBlbVWz8Pq7kMvlmDBxIrhcdZiZm2H3zp3IyszC1GlBDVBagvhvaJCaSs9evdC9R48GH3djY2tb7xKSb4vH46FL1y4AqqZT8PMjY4UI4gM1WDf9t3l4+ikhwYQgVKNpffMJgvjkvfPMb23atn1mYW5u10DlaTZomkbko0do99lnjV0U4gPExcfTmpqasLWxIVXZtxAdEyP/P8ctVuJsvX+tAAAAAElFTkSuQmCC"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="27" height="9" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABsAAAAJCAYAAADDylfFAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAADU0lEQVQokW2Sb0wTdxjHn9/dtXfXggdFWJgZycAKUmfcRFbYn2RZNrcxcJOWmIwJApOoA01mTIhD45g1m2WS+U4ddCbTCQuIDpTEZCxmdFmXVkooZgomNdmWyNb2BK93x++evWi7LGbft8+/7/N5HnK0u/u0qqoCAAEAAJZlV8rWl83Uu1wDgiAoAAC/BgIv9p70elrb2npf2/r6KKSFiAAAQAgBwzDI2TNnDvb1ftHDcZw+MxfJhv8IEYF5bvPmqaFLg61zs7Ob2j5o662oqPjp2JGjX9bV1IRWVlZMhBDQdd0sJxK5mq7xjw8hJGWSYRhsam4+zXGcDv8jQghwPM8nAQAEUVCKS0puF5eU3O47derYvYV7pfej0aefXLMmKorio8NHug88VVS0kCmWZVn62e9/hVLKFhYW3nds2BAEACAMg2gYBBEhGo0Wy4lELgCAzWZbZADT/NKilLJyIpHL87xiy8t7wLIsHRkefn9nY+ONK6Oj7yEiXB4ZaayufP73WCy2OstqfbhrZ9PE/N275Y9vk0wmLe/WbQucOO7xchyncwgpJLG/Y6uvjY+7v79ydQellO3xHG+XJClGCAGHwxEiKX4EAOD8gK9TVVU+JyfnL2d19Q9Xr41vys/P/xMQCQFABCC6rpt9/f37t9fXf/3pCU+72WzWmIwLhmXp8vJy1o+Tk2+KFvGR01k1mbkHAhBAgogIhBA41NV1yGKxLH+4Z+93L1W/EL3z2x2HyWTSMr1UVRVrtr4RHro02LrWvnbOZDJpiAj/YpSkVTGX2z2wr7OjZ/HB4hMd+/YOUUqZ9CsBpN6VICI4q5yTN/1TRbtaWvpkWZb27N49sjA/XwbpLJ7nleHRy5UFBQV/eD8/6QlPT28BAGAyGA0jhcjd0NAvCIISng5vCQWDVekYAwSBUsrqum5uaWq6/lCWpa6PD39UW1v7rWEYrKZpPKZ8EcMw2KzsbPkzr7cZEcmBjs6LS0tL2WzOKumTeDyep+m6UO4oD9nt9ojVal2KRCLP+qf8rz6zcWPgvM+3P6kkLfF4wvbW2zWDY2NjDV+dPXfwVjBYFQj88rLL5fbVvbPtm4sXLrRPh245BVFU7OvWzZaWlc5MXJ/YnlQU60w4XPkP0LB+OiqhNG0AAAAASUVORK5CYIIA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="78" height="104" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAE4AAABoCAYAAABfX8Y2AAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAP0UlEQVR4nO2ceVQT977AvzOZ7CEsIeybShBlE0Wx9bKL4lIBxaX2em1rq6+tcNtX29O9grhgFajXqq1ad62ASkEQ0HpVVBBQEJQlLIZA2AIhQBZDkpn3h43X+xTvu/POK3nnzOec38nMb36Z+eYzv9/88s3JDBAEAeZawiMiro13DGMVFChIQYkjCSWOJJQ4klDiSEKJIwkljiSUOJJQ4khCiSMJJY4klDiSUOJIQokjCSWOJJQ4klDiSEKJIwkljiSUOJJQ4khCiSMJJY4klDiSUOJIQokjCSWOJJQ4klDiSEKJIwkljiSUOJJQ4khCiSMJJY4klDiSUOJIQokjiVmLe/+9934Y7xjGAiEIYrxj+H8JNtYGeZ/c4WZpaTSCIoS3t3et95QptdL29omWlpaDllZWg39kkObIC4fq3aq7r366adORGTODbtnb28t2bNv2HQBATnbOW/X19YF/bIhPUCgUtjdLS6PH49gvgrZ58+bnKj/+8KMTG5MSU318fGpcXV0lPr6+99hstlogEMg9RaIGg8GANYvFPhw2R932qG2yVqvlWFpaKgcHB23u19QEq9RqCw6Ho5I8eiRis9kao9FIe9TW5sVisbR6vZ4hbhL7crgclUQiEWnUah6fz1c21NdP0+v1dAs+fxgAYGhoyOp+TU2wcnBQYCMQyC+XlMRezMt/3dNLVM9isTR0Ol3fLBb7SCQSkb29vQxBEKKxoSHAYDDQVSqVRXt7u0goFHYjCAIAALLOTvf6h/WBOG5ELa2sBgmCgLra2plyudxRaGfXjSAI6PV6ek11zeye7m4XCz5/iMFgjI4l7rkep9PpmFWVlSHTAgPLTXUiL696FEXxnTt2pN2tuvsqiqL4luSU7zPS07dknfnl3XPZ2W89fPAg8Nuvvt7Pt7Qc3PTRRyeGh4etN3/zzQ811TXBKIriqSlbMqsqK0MQBMG3JCd/n5mekVxeVhaxfOmy24d++umTyorKkGVx8RVDSqV1T3e384eJSb9YWlkpDh08uOlRW5tXU0NjgEKhsH344MF0tUrFX7tmTUlfX59T7oULa77PyEwGAMjPy1v91edf/PTblSuxm7/+Zm/+r3mrf69fdfzYsUQmk/H4vfUbcgEAPt206ahCobCtrKgMMY2ot/6ytgiloca7VVV/ulRQsPxlPe65a5zRaMQIgkDpdPo/2WaxWI/tHRxkQBAIm83WODo6doSEhpSER0QUAgAkfrDxbMLyhCNTp069fy43N5jBYIw6ODh2AgAwGIxRRyfHDoIggMPhaOzt7btCw8KKQ8NCi0uvX5/v5x9QOfuV2dd+u3JlSadM5s6g00elUulE3GikZe7ZsxoAIGjWzNIRlYofFx9/EgBg34EDS3k8norJZD4+cfz4BwiCgMeECWIcJ+DPa9bsY9DpusbGBv8lEHs6Y3f6lqxzOXNsbW37zv2aO0ssFvuIm8S+b69zyODzLZUH1u+78PmXX34ikUhE8r4+x3XvvrsLRdGXzprP9Tg2m63mcrkjAwMDds83R4AA4tm2GtNyv1zuYGFhMQQAwGQydQiC/N7wafunCwiC4Ewm4zEAAIbR9UwmQwcA8PvJQkReXvVbtqb+x7bUrbvf27DhvF6vpz8bhcFgoJ04djxx3969X5QUl8QBAYhpm2lfDCZTRxAEAgAgl8sdTbGxWKzHA/39dkwm8/Hw8JCVXj/K+Nu+fcsBAE6ePhVZUlwcH7f4tbudnZ3u/5Y4BEEgcu7cvL//dnUxAIBer6enpqRkPNEGxJMXAAKe3H5oQmgn7DZNHN3d3S5GoxGl0WgGhUIhxHEckXV2TjC9FxAETB8KEPjHfhAAIAhoa2vzEnl5PTxx+lSUakTFFzeJfREEIUaGhy0BAGqqq1+pq70f9P7GjdsCAwPLcRxHTaeGeEai6Rj2dnZdDfX10wAAOjs73YVCYU9fb69T4PTpZcGzZ18XCGzkarWap1Kp+LvS09dGz5+Xe7m4JP5l4l44OUyfMb3sb3v2fNMl63L7NffCGhaLpZ0+Y8bt/Pz81+kYpveaPLnuYv7FVRgNM8wICroNAOAfEFCR/t2urXerqubI++SOM4KCbnF5XNW+vXu/6unpdeHxeMMKxaDQx8enuiA/fxWLxXrsMWGCuPBiwQoez2LE2cVFUlhQuNzK0moQwzDDoYM/beqSdbkhCMDShGVHbWwE/ceOHk1qbGwI8PP3r7z629UlDQ0N/mw2SyNubvYJDQ0pvlxyOU4ulzuGR4QXFhYUrujt7XUOCw+/NNXX997WLakZtffvz0JRFH91zpyrOp2OtSfz+813q6rmCIV2PUKhsHdrypZMxaDCVtou9Vz9xuofLSwshscSR30BJolZp1zmDCWOJJQ4klDiSDJmkn8uO/vNgQGFsL9f7hA9f/6FqoqKkAd1D2b8cGB/wr97kIH+frvq6urZc6Oj8/534f7fci4nZ21sXNwpDMMM/7Lxix4N0d/fL1y1YsU1giBAoVDYLJg3v1av12MKhULwP328RMbu3ck4jiMEQYBUKvX46ccfPx7vR178q5KakrJbp9MxCIKA9F27Ul7WFtPpdMzS69dj2qXSSWFhYZc8RaKGyoqKUOWgUpCXm7s6aOas0g6pdOLFvLzXwyMiCrRaLbsg/+Iqo9GALVi0KIvP5w8RBIFcLimJ7e7udnV392hxd3dvOXL45w/dPTxanJycpFqNluvpKWoAALhy+fISFpOltbSyVNTU1Mx+bcmSM1ZWVgqj0UgrKSqOH1QOCjgcjtqCZzEUFT0333SCW1tavMvKyiIQBCFiYmLOC2xt+1qaW6aUld2OdHFxkYRHRBTcuH49ZnBw0DYkJLR4UDkoeFBXFzQtMLDczc2trfhS0dKBgX67iKioi87OztLCgoLltrbCHgAAyaNHXv4BARWTJk1qwjBMX1lZ+aczp05vmDBxolggEPQNDAzYWVtb94eFhxcVFxUt1ev1dDRlc/IeF1e3tqCgoJtJGxPPAgBwudwRCwve8FRf32qMjulZbLbGx8/vLovN1r63fkPurNnB10Rek+s+SvrraQCAtO070rQaLTd+6dIT53Ny3mSxWRoWm6318fG55+rm1mbBtxg6fvRoIgAAm8NRb01NTe+X9zv0dHe77ErbuQ0AIDM9PVmlUvFjY2NPZezavcXBybHDJG14aMjq002fHFn1+usHeTzeSEdH54Smxka/zPTdKavfeGP/5ZLLsUWXLiWwWCztkcM/fyiwFcjd3Nxajx89lujq6vpoS3JyJofHHVm4eHHW22vfvGQwGDAcx9G0Hdt3Dg0pbWqqq2eLvEQPv0vbuR3HcdTG2rqfwWCM+vj63vOeMuX+pcLCBKVSaQMAIJVKJ47qRpno1u3bNri5ubZxudwRpVIpAACws7Pr4nA4Kk9PzwY7O7sejEYziESi+g6pdEK7ROJZUX4nvLW1ZWrZ7dtROI4jv5w5s37Ra4vP8vl85Z4f9q50dHSU0TFM7ykS1Ts5OXUwmSwtwJP0h8PhqD08PJojoiIL5s2POd/b2+sMANDc3Ozj7uHewuXxVLZCYe+z1xmMTh9VKBTCY0eOJkXNnZs3LXDanfPnzv2FzeZoLpw7v5YgcPRmaWn0rODg61qNhjuoUAhKb9yIefuddekIghDnsnPe6uvtdbp65bfXHmu1nNaWFm8Oh6P2Enk9jJ4379dtaTvepdFoOIPB0AEA4uLq+ohOp4+KRKJ6oVDYu2LlykO3b92OAgBoamj0XxIXexrbvfO7rRwuRx0wbVo5/J7bEfCPfO/ZdY1Gw7Ozt5fFLFyQAwCwYOHCbIIgkMdaLQdFUeNY19EnqSnxdJ8I+uQHAAyjPZWzctWqQwf27f+ssqIyxGOCh9jT07PBtI3D4Wgu5P066+TxE+/HLlp87+jJE9FqtYY3PWjGrZiFC3JiFi7IwTBMjyAILHpt8dmioqJl9Q8eBn6bkrzRaDTSUBTFFyxcmAMAELNwQQ6bzVbLZDIPlPZ8zKZM6tl8Kiw8vGh76tb0B3V10yd7e9diGGZAz5w5s/6d9et38i0tB3EcfyIOx1GjEaeZ3mg0GDCCIMDVza1N2t7uOTw8bMVisbR3ysvDUBTFJ0yc2HTr5s1oo9GI3rp5KwoAgIZhBplM5q5UKm0IgkBwnEABAHAcR01JOY7jNNPy9WvXFny9+du/vrXu7YztaWnv0Gi0px9KIpF4NjU2+m1MSkydExJS0iwW+3h7e9fdKi2NZrPZatXICF/c1OQHABAbF3/yyOHDH3mKRPUYhhkxDNPb29vL6mprg7hc7kh5WXk4ACDPxvFsByEIAkVRFB9SKgUajYarVCptMAwzhEdGXvzy8y8Orly16hAAAG3H9h3arLO/vOvs7NxOpzP0jo4Ona2trd4qlYrv7T2ltr1d4jkyPGJlIxD0TZo0STzZe3LtgR/2fVFx505YSFhoia2trXxWcPCNnw8d+s875eURs4Jn3RAKhb021jb9J0+c+MDa2rpfLpc7atRqCz8/v7sPauuC1GqNRUCAf0Vtbe1MlUrN9/H1uSduavI7duRI0qXCS8t/PHDgM4yGGXz9/KoQBAGNRsPNPpu1rl3S7slkMnXxS5ceD5gWUNHQ0BiQk521rqenxyV6/vxcDMMMVtZWig5px8S331mXwWAwRhEEgVdefeXq4YOHPi69cSNm6tSpNR4eHq3lZeXhWq2G6+fvX8lisR63trR4D/T32wsEtn2ubq4SDKPps89mrXNzd2t1cHSU8XgWwyrVCH9ezPzcp13THMqimAU1OI4DQRBQU1Mz88PEpFPjHRNBEKBSqXgqlYr3XVratvb29olPv46MdV36owkJDS3+cf+Bz7g87ki7ROL5QVLilvGOCQCgWSz2SdmcvGf5yhWH3dzc2p5uGO8z+rKSlZW1fLxjGKuYda66b//+D8Y7hrEwa3HmDCWOJJQ4klDiSEKJIwkljiSUOJJQ4khCiSMJJY4klDiSUOJIQokjCSWOJJQ4klDiSEKJIwkljiSUOJJQ4khCiSMJJY4klDiSUOJIQokjCSWOJGbzpxuAJ3cFdnV1OZvWdTodUyqVupnW7e3te5lMpm58ovtnzOpeLoPBQHNxde2Sy+XP3fJJp9NHu7u6HKytrc3ieQBmNVQxDDPGx8eff9G2qKioK+YiDcDMxAEALE9IyH5RfcKyZTl/dCwvw6yGKsCLhyudTtd3yWT2NjY2VI8bCwzDjHFxcReerYuMjLxiTtIAzFAcwPPD0tyGKYAZDlUAAIPBgDk7O3f3DwzYYhim75LJHAQCgWK843oWs+xxGIYZTMM1MjLyqrlJAzBTcQAACb/PrgnLlr1wlh1vzHKoAgDo9XrM3cOjo7a21tdWIBgY73j+O2bb4+h0uuH7zMwkc5QGAPBf7NIDlmILPF8AAAAASUVORK5CYIIA"/></td></tr></table></span><span><table border="0" cellspacing="0" cellpadding="0"><tr><td><img width="78" height="87" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAE4AAABXCAYAAACqc3NOAAAABmJLR0QA/wD/AP+gvaeTAAAACXBIWXMAAA7EAAAOxAGVKw4bAAAQtklEQVR4nO2cd1QUV9/Hf3d22V22oRQpCyxKk9hBo0aMYkkoEgsYY0/0TWKPNUYNj43YsAMmakKwJ5bE8th7IpgIwaiASBUW2KVI2Z3tO/e+f8D6GoN5nuwfYd5z9nPOPWfmTrnf/c6987t3Zu4CIQTYmoZGRNxqbw2vShTYsQm7cTZiN85G7MbZCNuNI+0t4FWw3TjWwnbjUHsLeBVsN4612I2zEbtxNmI3zkbsxtkIlxDWdpUAAAhb9XERYm3EBwAAtupje1Nlp2vA/qYKbNVnb6o2Yq9xNmKvcTbC9uDAWuzG2YjdOBuxG2cjbDeOnSEV2N8dQWzVx/buCGGrPrY3VdZiN85G7MbZCKuNc3Nzq2tvDa+CtVELAMBkMjnweDxze+toi780zmKxcBBCwOFwmH9Q0/8LuG1lGo1GftrXXy/Oz8/v3fCswa1zl86FiRs2zNqTkrqyb79+P7/e//Wf/2mhGGNkNpt5fD7f+E+X3RZt3uNSk5MTAIDsTkmZkH7o4FsCgUAHADBsxPCzXbp0fvKPKmwlLzc3NGnzlo3tUXZbcNasWfOHDIwxWjh/wbG169fNk0ilag6HgweFh1+tqamRbU/auiEgMCDfbDbzVn322X6xRNq8a8eONfX19R4hIV0fHDty9OPDBw/NPXPmzORu3bvnfLE+cYdc7luCAMiahH+lesm8Kgx6vXDlZyv2S6XSxm/271/60+3bb/sHBDz+Yv36Hb9lZw96Y9Cgaxhj6uiRI7OOHj4y+/TpH6eE9e17Z9/evZ9mZ2UPLi0pCfb29ikrKS4OOXTgwLwD3367ICgoKK+js3Pd5ytX7VUpVd53MzOG79u799MBAwfeFIlEWo1GI92Tkrrq5IkTH/xyN3PY0IiIi4VPCrvt2L5t/eWLl8b5BwQ87tix47Pbt25F7t+7b9mPP5ya5urqppJ5yype6dzL37ZqNBqJv9yPMAyDXt62ZNGiAzeuX4/GGMP8OXO/S9m9e1VFRYXfrRs3I7/et3/R/r17l2CMUXpa2gKNRiP+ZN78oxl37gwjhMDSxYvTb964EYUxhjmzZp34MjX1M61WK3onJiY7PS1tvpamRVFvvfWwpLg4OCcnp/+sjz46xTAMupuZOaS+vt7twvnzcSs+Xb5fr9cLLBYLtXXLlkSzycS9eOHCuCULFx0khMCxI0c/fH/qtIu0RiPevm3b2t07dyUQQmDxwoUHMzMyIiwWC7UnJWWFXq8XjB4Vm2U0Gh2Ki4uD48aMzSSEwJtvDCozGAz8qspK3/s5Oa//rW+AeTyeESGEGYbhvLyNoigMBJA1YIT17Zvh4+PzdEjE0Es3b1wfFRoWlokQItM/+GC3WCymW4JKy5CJQ7UEGOuxvfuE3hUKhVpPTy9Fj549s4UikdbT01Oh1+uFwcHBj6qrquUL5s477unlpXBxcanj8XgmDpdjEQgEBg6Hgz+aNWtLbm5uaEV5ub/RZOQDAFAcCvfo2SNbJBbTfnK/Yp1OJwYAuHHtemxoWFgmh8PBs+fO3fjwwYPXGxsbXZM2b9l09MiRWTqtVgwA0H/AgFuTJ7x3q6qqSt6zV6+sv2qqfzLOwcHBJPfzKy588qSHNU+pVMoAABAgQoA8Hzy+OI4kBJBerxdaa7EVjFsuACEEQauLFKIwtJ6Hoij8f+ejCCGA+Hy+4fipk4OmTp+W/N748Xes5WOMKQAAlVIl+3DGjH+7u7tXdw0JefjCMxQCgAgAAKIQgdanK4SQP2jDmCC53Ld4+YrPlq9YuXLZ2QvnQwkh8MXGjR9t27lzyhfrE7dfungx/m8ZhxCCGTNnbt+/d9+yxsZGl9xHj0KXL12ajjFGeoNeqNNqxRhjSqfTiTQajdR63JCIoReOHj4yu7KyUv7tN2kLTSYTz9XNVZWZkTG84PHjng8fPuhHazQSzDCUTqcT0TQtZVqXtVqthGEYjl6vE2m1tOTq5Stjb1y/Hhvy2msPgoODH1ksFgexWKzOz8vrU/603D8v91Fo64WA7KzscJ1OJ2YYhtLSWqlOp5UQQoDW0FKtVivBGKOIYcPOp6elLVRUVHQ+8G36gu49uv/2tOxpYNa9e4PLy8v9v01L+6S2ttZz+9atic4uznWD33zzstlsdvgr4zirV6/+U2a37t3uOzo66u7n5LzR1NTkMmHixP0CgUDP5wsMHTp2aHB2cakTicS0SCTS+Pj4lAEA9OnT51dAAIVPCrtHRkX+IJFKm8PC+mZWVio6u3bqpAoPD7+GMabcPTyqRWKxRiqVNjo5OTU5OXVolEilzRKxWO3s4lonkUiae/Xufa+stCzoSUFBr/HvvpvWuXPnIi+ZTCEWi9XNzc3Og4cMueTu4VFdVlYWFB0Tc9zZ2bm+k3snpcFgcPT09FL4+vqWqdXqDjKZrMLbx+fp8BEjzikUii51dXUesbHvfCcSi+io6OiTdzMzh5vNZt7o0aOPicVitdlk5j/4/UH/nr163RsaEXERIfTKTi6rRw5shtVjVTZjN85G7MbZyCuNMxqN/KrKKt/a2loPhmE4NTU1XoqKCj9bCiGEQFv9QrZhsVg4/+09n2qrV4wxRosXLjxsMhn5hw4cmLdl0+ZNFeXlXQ6kp3/y386uo2laYl0uePy459JFiw+294y//5TGj4u7azAYHF/W31ZqMYphkMlodMAYAyEEiouLg6dMnHSNYRiEMYZB/QcorMuEEDCbzRyz2cx98UQMw1BGo9HBul/cmDF3LRYLhTFGer1eUF1dLWvdD7XmQ1vnMJlMDgzDoJeHfBhjMJlMDmazmfOHvNYyree2lo8xhhc1WywWymQyPf+NDMNQTKu+1nxU/rS8i1Vf3JixmdbzvajHuszNundv8NnTZyYplUqf0LDQzNlz52744eSp6Xm5uaHvT512Zer06cn19fXuk9+beHPDpo0f1dXVeZw9fWYSraUl8ePHpw8KD7+qUiq9tyYlbRCLJeramhqvESNHnsl9lBs2ZeKkG3379bvD4XIs1VXVvpuTtsxI2rx5k0ajkYrFYs3tW7cjV36+amn44MFXFApF5+1btyV26uSmun3rVlTv3n1+2ZS0ZQYAABCCdu7YsZZhMOd+Ts7AJcuWrezVu1dW8s5d/yIAqKiwsNuWrUnvpySnJPz6yy9DU77cE19dVeWbsHLVVxu3bJ7p4upauyc55XMHnoMpMCgob+q0aSkJK1d9KXWSNqnV6g4lxSVdFyz8ZG3CylVfXblxveue1NRV+fn5vSe/N/Fm335979y+dTsq/M3BV5Z9+umKFcuXf0NraCmcO3t2gsFg4Gs0Gkn4gIHlGGMoKCjoPn3KlMvWKzegX79qjDHodDrH2OjoHIPBwK+vr3cd9uaQQowxTHx3ws3ioqJghmHQ5YsXx2CM4Y3X+ysYhgGMMTx6+DD0/anTLmKM4bfs7IGjR43KomladPXKlXfmfDzrJMYYFsybfzTjTkYExhhGjxqV/fTpU39r+SqVyjM2KjrHaDTylNXVstraWvczp09P3JaUtJ5hGGrvl18tS01OWalSqTxHREQUYIyhoaHBedmSpWkYY4gfOy6jpqbGw2w2c4cNGVrY2NDgfO3q1dhJE967QdO0OOvevUEYY+gf1ldpNps5BoOBPyR8cKm1/M0bN246dPDgbIwxbN+6bW1ebm5v7rDhw89dv3YttrioqJuFYVres7beIJ+PRUnLclFhUbf6unr3xHXrdgIAeMq8KjDG1MMHD/p38fd/ghCCtyIjT7ccDKgVAggRQghCCAFCiHh5eVWIRCKth4dHpclk4iOEQOjoqG1ubnI2m808g8Eo4HA4Fmv5bm5uNd26d88Z+87orEVLFicMGz78XE72b28UFxe/tjohIZXW0NKuISEP3N3dlTKZrPxxfn7vzIyM4TNmztiBMaZycx+FJe/atRoAQO7nV9TY1OSCECJ+fn5FIpGI7tuvX0br7/1DZLCWP3bcuINrV69Jnjhp0r7qqip5yGuv/c6dEBefsWfvV+OGRkRcOHbk6MdWn14MLqR1cI4QkE7u7tXrEhNnI4SAYRgKIUTMZjPXYDA4Ojo66jHGiKIoAgDAMAzF5XIZBM8H+QAvPBhACBHSOkKPi48/cPz772b+fv/+wFUJny+SyWTlz8snBNZ9kTirtrbWa97sOSccHR21gADejoo8NXXatD2t9zsKAGD0mLGHz509O1FLayXBH3Z9xDAMh0IUTli9egGPxzMzDENRFIXLSkuD/xQqW4xDAACYYVqeOCAEAYGB+Xq9Xnj40KE5UTExJxBCQDU0NLjV1NR4nTpx8n2EEDEajXx1c3NHmtY4Wcxmrk6nE2ppWkLTtKRrSMgDiqKYtK+/XvzzTz+N3LVjx1qEEBkzduzhDesTt9/NzIxITU5OIISAm6ub8rujxz6+fu3aKI1G46TX60UWi4XT3NTUUavVSRiG4TQ1NTvrtDqxxWLhHD50aI5/QEBBYFBQrlqt7mCNboQQyMvNC01NTvlcIpE0y+XyEqlU2jR6zJjD6WlpC+9mZkYcTD8wP+POnZGEEHg7KvKH4999/z8j337rRwAADofDxIwa9X3iunW7srOyBq1fs3Y3wzBcdXNzB41G48S0GmQ0Gnkmo5GvVqudHBwcTAaDwfHypUvj7vz008iWCzLmyInvj88YMnTIRUIIoOqqKu+qqip5YFBQXl1tnadbJzelTqsTazRqJ28fn6cmk4lfU1Pj5ebqqnJ2calXN6udCgoe9xSJRHRAYGA+n883GgwGQV5ubiifzzcEBAbmCwQCQ11dnfvTsrLAoODgXJ1OJ9ao1U6+cnlJw7MGN5qmpXI/eXHDs2duGo3GydvHp2zzho1J/fr3vy0SCem7GRnDDQaj45r16+ZSFEWMRiO/rLQsyGQy8Tt27PDM28enDCEEZWVlgTUqlZdM5l3h7eNdZm1axUVFIV38/QusNd9gMAjy8/J6I4RIQGDgY4lEolZUKDobDAZHuZ+8mMfjmTRqtbRaqfR1dXWtcXFxqVMoFH51tbWeXUNCHgqFQm3WvazwJ08KekyZOvXL582gvRPGGCJHjMzV6/UCk8nEvXXzZuSGxMSk9tZFCIHSkpLArHv3Bi2YN++YXq8XWPNZ83Qk99Gj0F9//XWIyWgU+HXuUhgxLOI8l8s1c7ncdn01WVlZKT9y6NCciZMnf+Xr61v2fEN7X9G/SjNmzvymvTW8KrF6kF9aWtqlvTW8ClYbByyeksR241iL3TgbsRtnI3bjbMRunI3YjbMRu3E2wvYJIoSt+uw1zkbYPrMGsVWfvcbZiN04G7EbZyN242yE7d0RYKs+tkdV1v59Rpsza9oLs9nMValUHtZ1o9HIUygU3tZ1d3f3GrbM7WLNyxqAlklvXjKZqrGx0fnlbUKhUKtSKjuJRCJde2h7GVYFBx6PZ46NjT3b1raYmJh/s8U0AJYZBwAQFxd3sq38+Pj4NvPbC4Qx/s97/YMYjUa+p5dXjbq5+fkcCpFYrFVWV7sLhUL21LjWL4hYkwQCgXFUTMy5FzOjo6PPi0QiXXtrezGxrqkCAMTFxZ16cX18fPyJ9tLyKlgVVa3o9XqBh6dnLU3TEpFIRKuUyk5CoVDf3rpehJU1ztHR0RAVFXUBCIGY6OjzbDMNgKXGAbRGV4Qgfvz44+2tpS1Y2VQBAGiaFgUEBpaWlpT42Wvc30AsFmuTd++ex0bTAAD+F1Q9D7ojqqouAAAAAElFTkSuQmCC"/></td></tr></table></span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:5.3503pt" cellspacing="0"><tr style="height:30pt"><td style="width:38pt"><p class="s39" style="padding-left: 2pt;text-indent: 0pt;text-align: center;">NOTE 1</p></td><td style="width:449pt"><p class="s39" style="text-indent: 7pt;line-height: 94%;text-align: left;">Depending on the complexity of the <i>medical device</i>, a <i>hazard </i>can lead to multiple <i>hazardous situations</i>, and each <i>hazardous situation </i>can lead to multiple <i>harms</i>.</p></td></tr><tr style="height:24pt"><td style="width:38pt"><p class="s39" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">NOTE 2</p></td><td style="width:449pt"><p class="s39" style="padding-top: 4pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">The probability of occurrence of <i>harm </i>(<i>P</i>) can be composed of separate <i>P</i><span class="s41">1</span> and <i>P</i><span class="s41">2</span> values.</p></td></tr><tr style="height:29pt"><td style="width:38pt"><p class="s39" style="padding-top: 3pt;padding-left: 2pt;text-indent: 0pt;text-align: center;">NOTE 3</p></td><td style="width:449pt"><p class="s39" style="padding-top: 3pt;padding-left: 7pt;text-indent: 0pt;line-height: 13pt;text-align: left;">The thin arrows represent elements of <i>risk analysis </i>and the thick arrows depict how a <i>hazard</i></p><p class="s39" style="text-indent: 0pt;line-height: 12pt;text-align: left;">can lead to <i>harm</i></p></td></tr></table><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s15" style="text-indent: 0pt;line-height: 12pt;text-align: center;"><a name="bookmark99">&zwnj;</a>Figure C.1 — Pictorial example of the relationship between <i>hazard</i>, sequence of events,</p><p class="s15" style="text-indent: 0pt;line-height: 13pt;text-align: center;"><i>hazardous situation </i>and <i>harm </i>(from ISO/IEC Guide 63:2019<a href="#bookmark106" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">2</span><span class="s42">]</span>)</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">A good starting point for this compilation is a review of experience with the same and similar types of <i>medical devices</i>. The review should take into account a <i>manufacturer’s </i>own experience and, where appropriate, the experience of other <i>manufacturers </i>as reported in adverse event databases, publications, scientific literature and other available sources. This type of review is particularly useful for the identification and listing of typical <i>hazards </i>and <i>hazardous situations </i>for a <i>medical device </i>and the associated <i>harm </i><a href="#bookmark100" class="s10">that can occur. Next, this listing and aids such as the list of examples in </a><a href="#bookmark100" class="s11">Table </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">C.1</span> can be used to compile an initial list of <i>hazards</i>.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">It is then possible to begin identification of some of the sequences of events that together with <i>hazards </i>could result in <i>hazardous situations </i>and <i>harm</i>. Since many <i>hazards </i>might never result in <i>harm </i>and can be eliminated from further consideration, it could be useful to perform this analysis by starting with the <i>harm </i>that the <i>medical device </i>might cause and work backwards to the <i>hazardous situations</i>, <i>hazards </i>and initiating causes. However, although this approach is useful for the reason described, it should be recognised that it is not a thorough analysis. Many sequences of events will only be identified by the systematic use of <i>risk analysis </i>techniques (such as those described in ISO/TR 24971<a href="#bookmark112" style=" color: #231F20; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt;">[</a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8pt; vertical-align: 3pt;">9</span><span class="s32">]</span><a href="#bookmark101" class="s10">). Analysis and identification are further complicated by the many events and circumstances that have to be taken into consideration such as those listed in </a><a href="#bookmark101" class="s11">Table </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">C.2</span>. Thus, more than one <i>risk analysis </i><a href="#bookmark102" class="s10">technique, and especially complementary techniques, are often used to complete a comprehensive analysis. </a><a href="#bookmark102" class="s11">Table </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">C.3</span> provides examples of the relationship between <i>hazards</i>, sequences of events, <i>hazardous situations</i>, and <i>harm</i>.</p><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Although compilation of the lists of <i>hazards</i>, <i>hazardous situations </i>and sequences of events should be completed as early as possible in the design and development <i>process </i>to facilitate <i>risk control</i>, in practice identification and compilation is an ongoing activity that continues throughout the <i>life cycle </i>of the <i>medical device </i>through <i>post-production </i>to disposal.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">This annex provides a non-exhaustive list of possible <i>hazards </i>that can be associated with different <i>medical devices </i><a href="#bookmark100" class="s10">(</a><a href="#bookmark100" class="s11">Table </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">C.1</span><a href="#bookmark101" class="s10">) and a list of events and circumstances (</a><a href="#bookmark101" class="s11">Table </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">C.2</span>) that can result in <i>hazardous situations</i>, which can result in <i>harm</i><a href="#bookmark102" class="s10">. </a><a href="#bookmark102" class="s11">Table </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">C.3</span> provides examples in a logical progression of how a <i>hazard </i>can be transformed into a <i>hazardous situation </i>and produce <i>harm </i>by a sequence of events or circumstances.</p><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Recognising how <i>hazards </i>progress to <i>hazardous situations </i>is critical for estimating the probability of occurrence and <i>severity </i>of <i>harm </i>that could result. An objective of the <i>process </i>is to compile a comprehensive set of <i>hazardous situations</i>. The identification of <i>hazards </i>and sequences of events are stepping stones to achieve this. The lists in the tables in this annex can be used to aid in the identification of <i>hazardous situations</i>. What is called a <i>hazard </i>needs to be determined by the <i>manufacturer </i>to suit the particular analysis.</p><p style="padding-top: 5pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="C.2"><h4 style="padding-left: 70pt;text-indent: -28pt;text-align: left;">Examples of <i>hazards</i></h4><p style="padding-top: 8pt;padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: justify;"><a href="#bookmark100" class="s10">The list in </a><a href="#bookmark100" class="s11">Table </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">C.1</span> can be used to assist in the identification of <i>hazards </i>associated with a particular</p><p class="s3" style="padding-left: 41pt;text-indent: 0pt;line-height: 13pt;text-align: justify;">medical device<span class="p">, which could ultimately result in </span>harm<span class="p">.</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s15" style="padding-left: 168pt;text-indent: 0pt;text-align: left;"><a name="bookmark100">&zwnj;</a>Table C.1 — Examples of <i>hazards</i></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:8.3504pt" cellspacing="0"><tr style="height:14pt"><td style="width:162pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s44" style="padding-top: 1pt;padding-left: 47pt;text-indent: 0pt;text-align: left;">Energy <i>hazards</i></p></td><td style="width:162pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s44" style="padding-top: 1pt;padding-left: 10pt;text-indent: 0pt;text-align: left;">Biological and chemical <i>hazards</i></p></td><td style="width:163pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s44" style="padding-top: 1pt;padding-left: 16pt;text-indent: 0pt;text-align: left;">Performance-related <i>hazards</i></p></td></tr><tr style="height:643pt"><td style="width:162pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s44" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Acoustic energy</p><p class="s46" style="padding-left: 2pt;padding-right: 66pt;text-indent: 0pt;line-height: 144%;text-align: left;">Static discharge Voltage</p><p class="s44" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Mechanical energy</p><p class="s46" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Kinetic energy</p><p class="s44" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Potential (stored) energy</p><p class="s46" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Non-ionizing radiation</p></td><td style="width:162pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s44" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Biological agents</p><p class="s46" style="padding-top: 4pt;padding-left: 2pt;padding-right: 107pt;text-indent: 0pt;line-height: 144%;text-align: left;">Bacteria Fungi Parasites Prions Toxins Viruses</p><p class="s44" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Chemical agents</p><p class="s46" style="padding-top: 5pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 93%;text-align: left;">Carcinogenic, mutagenic, reproduc- tive</p><p class="s46" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Caustic, corrosive</p><p class="s46" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 144%;text-align: left;">Flammable, combustible, explosive Fumes, vapors</p><p class="s46" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Osmotic</p><p class="s46" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;line-height: 93%;text-align: left;">Particles (including micro- and nano- particles)</p><p class="s46" style="padding-top: 5pt;padding-left: 2pt;padding-right: 107pt;text-indent: 0pt;line-height: 144%;text-align: left;">Pyrogenic Solvents Toxic</p><p class="s46" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Sensitizing</p></td><td style="width:163pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s44" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Data</p><p class="s44" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Delivery</p><p class="s44" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Diagnostic information</p><p class="s44" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Functionality</p></td></tr></table><ul id="l48"><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">infrasound</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">sound pressure</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 2pt;padding-right: 91pt;text-indent: 0pt;line-height: 144%;text-align: left;">ultrasonic <b>Electric energy </b>Electric fields Leakage current</p></li><li data-list-text="—"><p class="s46" style="padding-left: 17pt;text-indent: -15pt;line-height: 11pt;text-align: left;">earth leakage</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 2pt;padding-right: 69pt;text-indent: 0pt;line-height: 144%;text-align: left;">enclosure leakage Magnetic fields</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">falling objects</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">high pressure fluid injection</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">moving parts</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">vibrating parts</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">bending</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">compression</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">cutting, shearing</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">gravitational pull</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">suspended mass</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">tension</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 2pt;padding-right: 83pt;text-indent: 0pt;line-height: 144%;text-align: left;">torsion <b>Radiation energy </b>Ionizing radiation</p></li><li data-list-text="—"><p class="s46" style="padding-left: 16pt;padding-right: 35pt;text-indent: -14pt;line-height: 93%;text-align: left;">accelerated particles (alpha particles, electrons, protons, neutrons)</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">gamma</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">x-ray</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">infrared</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">laser</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 17pt;text-indent: -15pt;text-align: left;">microwave</p></li><li data-list-text="—"><p class="s46" style="padding-left: 2pt;padding-right: 71pt;text-indent: 0pt;line-height: 16pt;text-align: left;">ultraviolet <b>Thermal energy </b>Cryogenic effects Hyperthermic effects</p></li></ul><ul id="l49"><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">acidic</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">alkaline</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">oxidants</p></li><li data-list-text="—"><p class="s46" style="padding-left: 18pt;text-indent: -15pt;line-height: 11pt;text-align: left;">asbestos</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">heavy metals</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">inorganic toxicants</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">organic toxicants</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 2pt;padding-right: 61pt;text-indent: 0pt;line-height: 144%;text-align: left;">silica <b>Immunological agents </b>Allergenic</p></li><li data-list-text="—"><p class="s46" style="padding-left: 18pt;text-indent: -15pt;line-height: 11pt;text-align: left;">antiseptic substances</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 2pt;padding-right: 75pt;text-indent: 0pt;line-height: 144%;text-align: left;">latex Immunosuppressive Irritants</p></li><li data-list-text="—"><p class="s46" style="padding-left: 18pt;text-indent: -15pt;line-height: 11pt;text-align: left;">cleaning residues</p></li></ul><ul id="l50"><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">access</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">availability</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">confidentiality</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">transfer</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">integrity</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">quantity</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">rate</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">examination result</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">image artefacts</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">image orientation</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">image resolution</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">patient identity / information</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">alarm</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">critical performance</p></li><li data-list-text="—"><p class="s46" style="padding-top: 4pt;padding-left: 18pt;text-indent: -15pt;text-align: left;">measurement</p></li></ul><p style="text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="C.3"><h4 style="padding-left: 70pt;text-indent: -28pt;text-align: left;">Examples of events and circumstances</h4><p style="padding-top: 9pt;padding-left: 41pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><a href="#bookmark101" class="s10">In order to identify foreseeable sequences of events, it is often useful to consider events and circumstances that can cause them. </a><a href="#bookmark101" class="s11">Table </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">C.2</span> provides examples of events and circumstances, organized into general categories. Although the list is certainly not exhaustive, it is intended to demonstrate the many different types of events and circumstances that need to be taken into account to identify the foreseeable sequences of events for a <i>medical device</i>.</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p><p class="s15" style="padding-left: 156pt;text-indent: 0pt;text-align: left;"><a name="bookmark101">&zwnj;</a>Table C.2 — Examples of events and circumstances</p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:42.3661pt" cellspacing="0"><tr style="height:15pt"><td style="width:127pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s35" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">General category</p></td><td style="width:360pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s35" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">Events and circumstances</p></td></tr><tr style="height:121pt"><td style="width:127pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">Requirements</p></td><td style="width:360pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">Inadequate specification of:</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:121pt"><td style="width:127pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Manufacturing <i>processes</i></p></td><td style="width:360pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Insufficient control of:</p><p style="padding-top: 1pt;text-indent: 0pt;text-align: left;"><br/></p></td></tr><tr style="height:48pt"><td style="width:127pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Transport and storage</p></td><td style="width:360pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;padding-right: 199pt;text-indent: 0pt;line-height: 142%;text-align: left;">Inadequate packaging Contamination or deterioration</p><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">Inappropriate environmental conditions</p></td></tr><tr style="height:82pt"><td style="width:127pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Environmental factors</p></td><td style="width:360pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Physical factors (e.g. heat, pressure, time)</p><p class="s36" style="padding-top: 4pt;padding-left: 2pt;padding-right: 26pt;text-indent: 0pt;line-height: 142%;text-align: left;">Chemical factors (e.g. corrosion, degradation, contamination) Electromagnetic fields (e.g. susceptibility to electromagnetic disturbance) Inadequate supply of power</p><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">Inadequate supply of coolant</p></td></tr><tr style="height:48pt"><td style="width:127pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 94%;text-align: left;">Cleaning, disinfection and sterilization</p></td><td style="width:360pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Lack of validated <i>procedures</i></p><p class="s36" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Inadequate specification of requirements</p><p class="s36" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Inadequate performance of cleaning, disinfection or sterilization</p></td></tr><tr style="height:32pt"><td style="width:127pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Disposal and scrapping</p></td><td style="width:360pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">No or inadequate information provided</p><p class="s37" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Use error</p></td></tr><tr style="height:82pt"><td style="width:127pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Formulation</p></td><td style="width:360pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;padding-right: 222pt;text-indent: 0pt;line-height: 142%;text-align: left;">Biodegradation Biocompatibility</p><p class="s36" style="padding-left: 2pt;padding-right: 125pt;text-indent: 0pt;line-height: 142%;text-align: left;">No information or inadequate specification provided Incorrect formulations</p><p class="s37" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">Use error</p></td></tr></table><ul id="l51"><li data-list-text="—"><p class="s36" style="padding-left: 22pt;text-indent: -20pt;text-align: left;">design parameters</p></li><li data-list-text="—"><p class="s36" style="padding-top: 8pt;padding-left: 22pt;text-indent: -20pt;text-align: left;">operating parameters</p></li><li data-list-text="—"><p class="s36" style="padding-top: 8pt;padding-left: 22pt;text-indent: -20pt;text-align: left;">performance requirements</p></li><li data-list-text="—"><p class="s36" style="padding-top: 8pt;padding-left: 22pt;text-indent: -20pt;text-align: left;">in-service requirements (e.g. maintenance, reprocessing)</p></li><li data-list-text="—"><p class="s36" style="padding-top: 8pt;padding-left: 22pt;text-indent: -20pt;text-align: left;">end of life</p></li></ul><ul id="l52"><li data-list-text="—"><p class="s36" style="padding-left: 22pt;text-indent: -20pt;text-align: left;">manufacturing <i>processes</i></p></li><li data-list-text="—"><p class="s36" style="padding-top: 8pt;padding-left: 22pt;text-indent: -20pt;text-align: left;">changes to manufacturing <i>processes</i></p></li><li data-list-text="—"><p class="s36" style="padding-top: 8pt;padding-left: 22pt;text-indent: -20pt;text-align: left;">materials</p></li><li data-list-text="—"><p class="s36" style="padding-top: 8pt;padding-left: 22pt;text-indent: -20pt;text-align: left;">materials compatibility information</p></li><li data-list-text="—"><p class="s36" style="padding-top: 8pt;padding-left: 22pt;text-indent: -20pt;text-align: left;">subcontractors</p></li></ul><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s15" style="text-indent: 0pt;text-align: center;">Table C.2 <i>(continued)</i></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:8.3504pt" cellspacing="0"><tr style="height:15pt"><td style="width:127pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s35" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">General category</p></td><td style="width:360pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s35" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">Events and circumstances</p></td></tr><tr style="height:248pt"><td style="width:127pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">Usability</p></td><td style="width:360pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-left: 2pt;padding-right: 145pt;text-indent: 0pt;line-height: 142%;text-align: left;">Confusing or missing instructions for use Complex or confusing control system Ambiguous or unclear state of the <i>medical device</i></p><p class="s36" style="padding-left: 2pt;text-indent: 0pt;line-height: 142%;text-align: left;">Ambiguous or unclear presentation of settings, measurements or other information Misrepresentation of results</p><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">Insufficient visibility, audibility or tactility</p><p class="s36" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;line-height: 142%;text-align: left;">Poor mapping of controls to actions, or of displayed information to actual state Controversial modes or mapping as compared to existing equipment</p><p class="s36" style="padding-left: 2pt;padding-right: 145pt;text-indent: 0pt;line-height: 142%;text-align: left;">Use by unskilled or untrained personnel Insufficient warning of side effects</p><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">Inadequate warning of <i>hazards </i>associated with re-use of single-use <i>medical devices</i></p><p class="s36" style="padding-top: 4pt;padding-left: 2pt;padding-right: 57pt;text-indent: 0pt;line-height: 142%;text-align: left;">Incorrect measurement and other metrological aspects Incompatibility with consumables, accessories, other <i>medical devices </i>Incorrect patient identification</p><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">Slips, lapses and mistakes</p></td></tr><tr style="height:70pt"><td style="width:127pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Functionality</p></td><td style="width:360pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Loss of electrical or mechanical integrity</p><p class="s36" style="padding-top: 5pt;padding-left: 2pt;padding-right: 8pt;text-indent: 0pt;line-height: 94%;text-align: left;">Deterioration in performance (e.g. gradual occlusion of fluid or gas path, change in resistance to flow, electrical conductivity) as result of ageing, wear and re- peated use</p><p class="s36" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Failure of a component due to ageing, wear or fatigue</p></td></tr><tr style="height:76pt"><td style="width:127pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Security</p></td><td style="width:360pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;padding-right: 26pt;text-indent: 0pt;line-height: 94%;text-align: left;">Unsecured data ports that are externally accessible (e.g. network, serial or USB ports)</p><p class="s36" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Data without encryption</p><p class="s36" style="padding-left: 2pt;padding-right: 125pt;text-indent: 0pt;line-height: 17pt;text-align: left;">Software vulnerabilities that can be exploited Software updates without authenticity confirmation</p></td></tr></table><p style="padding-top: 4pt;text-indent: 0pt;text-align: left;"><br/></p></li><li data-list-text="C.4"><h4 style="padding-left: 36pt;text-indent: -28pt;line-height: 15pt;text-align: left;">Examples of relationships between <i>hazards</i>, foreseeable sequences of events,</h4></li></ol></ol><p class="s22" style="padding-left: 7pt;text-indent: 0pt;line-height: 15pt;text-align: justify;">hazardous situations <span class="h4">and the </span>harm <span class="h4">that can occur</span></p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;"><a href="#bookmark102" class="s11">Table </a><span style=" color: #053BF5; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt;">C.3</span> illustrates the relationship between <i>hazards</i>, foreseeable sequences of events, <i>hazardous situations </i>and <i>harm </i>for some simplified examples. Remember that one <i>hazard </i>can result in more than one <i>harm </i>and that more than one sequence of events can give rise to a <i>hazardous situation</i>.</p><p style="padding-top: 9pt;padding-left: 7pt;text-indent: 0pt;line-height: 94%;text-align: justify;">The decision on what constitutes a <i>hazardous situation </i>needs to be made to suit the particular analysis being carried out. In some circumstances it can be useful to describe a cover being left off a high voltage terminal as a <i>hazardous situation</i>, in other circumstances the <i>hazardous situation </i>can be more usefully described as when a person is in contact with the high voltage terminal.</p><p style="text-indent: 0pt;text-align: left;"><br/></p><p class="s15" style="padding-left: 68pt;text-indent: 0pt;line-height: 13pt;text-align: center;"><a name="bookmark102">&zwnj;</a>Table C.3 — Relationship between <i>hazards</i>, foreseeable sequences of events,</p><p class="s16" style="padding-left: 68pt;text-indent: 0pt;line-height: 13pt;text-align: center;">hazardous situations <span class="s15">and the </span>harm <span class="s15">that can occur</span></p><p style="text-indent: 0pt;text-align: left;"><br/></p><table style="border-collapse:collapse;margin-left:42.3661pt" cellspacing="0"><tr style="height:15pt"><td style="width:77pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s47" style="padding-left: 21pt;text-indent: 0pt;text-align: left;">Hazard</p></td><td style="width:187pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s35" style="padding-left: 20pt;text-indent: 0pt;text-align: left;">Foreseeable sequence of events</p></td><td style="width:119pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s47" style="padding-left: 13pt;text-indent: 0pt;text-align: left;">Hazardous situation</p></td><td style="width:104pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s47" style="padding-left: 1pt;text-indent: 0pt;text-align: center;">Harm</p></td></tr><tr style="height:37pt"><td style="width:77pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 94%;text-align: left;">Electromagnetic energy</p><p class="s36" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">(high voltage)</p></td><td style="width:187pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><ol id="l53"><li data-list-text="(1)"><p class="s36" style="padding-top: 1pt;padding-left: 22pt;padding-right: 13pt;text-indent: -20pt;line-height: 94%;text-align: left;">Electrode cable unintentionally plugged into power line receptacle</p></li></ol></td><td style="width:119pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Line voltage appears on</p><p class="s36" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">electrodes</p></td><td style="width:104pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-left: 2pt;text-indent: 0pt;text-align: left;">Serious burns</p><p class="s36" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Heart fibrillation</p></td></tr><tr style="height:57pt"><td style="width:77pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 94%;text-align: left;">Chemical (vol- atile solvent, embolus)</p></td><td style="width:187pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><ol id="l54"><li data-list-text="(1)"><p class="s36" style="padding-top: 1pt;padding-left: 22pt;padding-right: 30pt;text-indent: -20pt;line-height: 94%;text-align: left;">Incomplete removal of volatile solvent used in manufacturing</p></li><li data-list-text="(2)"><p class="s36" style="padding-top: 9pt;padding-left: 22pt;padding-right: 18pt;text-indent: -20pt;line-height: 94%;text-align: left;">Solvent residue converts to gas at body temperature</p></li></ol></td><td style="width:119pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;padding-right: 2pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Development of gas embo- lism (bubbles in the blood stream) during dialysis</p></td><td style="width:104pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Infarct</p><p class="s36" style="padding-top: 4pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Brain damage</p></td></tr><tr style="height:68pt"><td style="width:77pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 94%;text-align: left;">Biological (mi- crobial contam- ination)</p></td><td style="width:187pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><ol id="l55"><li data-list-text="(1)"><p class="s36" style="padding-top: 1pt;padding-left: 22pt;padding-right: 16pt;text-indent: -20pt;line-height: 94%;text-align: left;">Inadequate instructions provided for decontaminating re-used anaesthesia tubing</p></li><li data-list-text="(2)"><p class="s36" style="padding-top: 9pt;padding-left: 22pt;padding-right: 16pt;text-indent: -20pt;line-height: 94%;text-align: left;">Contaminated tubing used during anaesthesia</p></li></ol></td><td style="width:119pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 94%;text-align: left;">Bacteria released into airway of patient during anaesthesia</p></td><td style="width:104pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Bacterial infection</p></td></tr><tr style="height:57pt"><td style="width:77pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;padding-right: 5pt;text-indent: 0pt;line-height: 94%;text-align: left;">Functionality (no delivery)</p></td><td style="width:187pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><ol id="l56"><li data-list-text="(1)"><p class="s36" style="padding-top: 1pt;padding-left: 22pt;text-indent: -20pt;line-height: 11pt;text-align: left;">Electrostatically charged patient</p><p class="s36" style="padding-left: 22pt;text-indent: 0pt;line-height: 11pt;text-align: left;">touches infusion pump</p></li><li data-list-text="(2)"><p class="s36" style="padding-top: 9pt;padding-left: 22pt;padding-right: 4pt;text-indent: -20pt;line-height: 94%;text-align: left;">Electrostatic discharge (ESD) causes pump and pump alarms to fail</p></li></ol></td><td style="width:119pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;line-height: 94%;text-align: left;">Failure to deliver insulin to patient with elevated blood glucose level, no warning given</p></td><td style="width:104pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Minor organ damage</p><p class="s36" style="padding-top: 5pt;padding-left: 2pt;text-indent: 0pt;line-height: 94%;text-align: left;">Decreased conscious- ness</p></td></tr><tr style="height:57pt"><td style="width:77pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">Functionality</p><p class="s36" style="padding-left: 2pt;text-indent: 0pt;line-height: 11pt;text-align: left;">(no output)</p></td><td style="width:187pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><ol id="l57"><li data-list-text="(1)"><p class="s36" style="padding-top: 1pt;padding-left: 22pt;padding-right: 20pt;text-indent: -20pt;line-height: 94%;text-align: left;">Implantable defibrillator battery reaches the end of its useful life</p></li><li data-list-text="(2)"><p class="s36" style="padding-top: 9pt;padding-left: 22pt;padding-right: 22pt;text-indent: -20pt;line-height: 94%;text-align: left;">Inappropriately long interval between clinical follow-up visits</p></li></ol></td><td style="width:119pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;padding-right: 4pt;text-indent: 0pt;line-height: 94%;text-align: left;">Defibrillator cannot deliver shock when an arrhythmia occurs</p></td><td style="width:104pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;text-align: left;">Death</p></td></tr><tr style="height:48pt"><td style="width:77pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;padding-right: 13pt;text-indent: 0pt;line-height: 94%;text-align: justify;">Measurement (incorrect in- formation)</p></td><td style="width:187pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><ol id="l58"><li data-list-text="(1)"><p class="s36" style="padding-top: 1pt;padding-left: 22pt;text-indent: -20pt;text-align: left;">Measurement error</p></li><li data-list-text="(2)"><p class="s36" style="padding-top: 8pt;padding-left: 22pt;text-indent: -20pt;text-align: left;">No detection by user</p></li></ol></td><td style="width:119pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;padding-right: 1pt;text-indent: 0pt;line-height: 94%;text-align: left;">Incorrect information reported to clinician, lead- ing to misdiagnosis and/ or lack of proper therapy</p></td><td style="width:104pt;border-top-style:solid;border-top-width:1pt;border-top-color:#231F20;border-left-style:solid;border-left-width:1pt;border-left-color:#231F20;border-bottom-style:solid;border-bottom-width:1pt;border-bottom-color:#231F20;border-right-style:solid;border-right-width:1pt;border-right-color:#231F20"><p class="s36" style="padding-top: 1pt;padding-left: 2pt;text-indent: 0pt;line-height: 142%;text-align: left;">Progression of disease Serious injury</p></td></tr></table><p style="padding-top: 16pt;text-indent: 0pt;text-align: left;"><br/></p><h3 style="text-indent: 0pt;text-align: center;"><a name="bookmark103">&zwnj;</a>Bibliography<a name="bookmark104">&zwnj;</a></h3><p style="padding-top: 13pt;text-indent: 0pt;text-align: left;"><br/></p><ol id="l59"><li data-list-text="[1]"><p style="padding-left: 41pt;text-indent: -33pt;text-align: left;"><a name="bookmark105">&zwnj;</a>ISO/IEC Guide 51:2014, <i>Safety aspects — Guidelines for their inclusion in standards</i></p></li><li data-list-text="[2]"><p style="padding-top: 9pt;padding-left: 41pt;text-indent: -34pt;line-height: 94%;text-align: left;"><a name="bookmark106">&zwnj;</a>ISO/IEC Guide 63:2019, <i>Guide to the development and inclusion of aspects of safety in international standards for medical devices</i></p></li><li data-list-text="[3]"><p style="padding-top: 8pt;padding-left: 41pt;text-indent: -33pt;text-align: left;"><a name="bookmark107">&zwnj;</a>ISO 9000:2015, <i>Quality management systems — Fundamentals and vocabulary</i></p></li><li data-list-text="[4]"><p style="padding-top: 9pt;padding-left: 41pt;text-indent: -34pt;line-height: 94%;text-align: left;"><a name="bookmark108">&zwnj;</a>ISO 10993-1, <i>Biological evaluation of medical devices — Part 1: Evaluation and testing within a risk management process</i></p></li><li data-list-text="[5]"><p style="padding-top: 9pt;padding-left: 41pt;text-indent: -34pt;line-height: 94%;text-align: left;"><a name="bookmark109">&zwnj;</a>ISO 13485:2016, <i>Medical devices — Quality management systems — Requirements for regulatory purposes</i></p></li><li data-list-text="[6]"><p style="padding-top: 8pt;padding-left: 41pt;text-indent: -33pt;text-align: left;"><a name="bookmark110">&zwnj;</a>ISO 14155, <i>Clinical investigation of medical devices for human subjects — Good clinical practice</i></p></li><li data-list-text="[7]"><p style="padding-top: 9pt;padding-left: 41pt;text-indent: -34pt;line-height: 94%;text-align: left;">ISO 18113-1:2009, <i>In vitro diagnostic medical devices — Information supplied by the manufacturer (labelling) — Part 1: Terms, definitions and general requirements</i></p></li><li data-list-text="[8]"><p style="padding-top: 9pt;padding-left: 41pt;text-indent: -34pt;line-height: 94%;text-align: left;"><a name="bookmark111">&zwnj;</a>ISO 20916, <i>In vitro diagnostic medical devices — Clinical performance studies using specimens from human subjects — Good study practice</i></p></li><li data-list-text="[9]"><p style="padding-top: 8pt;padding-left: 41pt;text-indent: -33pt;text-align: left;"><a name="bookmark112">&zwnj;</a>ISO/TR 24971, <i>Medical devices — Guidance on the application of ISO 14971</i></p></li><li data-list-text="[10]"><p style="padding-top: 8pt;padding-left: 41pt;text-indent: -33pt;text-align: left;"><a name="bookmark113">&zwnj;</a>ISO 31000, <i>Risk management — Guidelines</i></p></li><li data-list-text="[11]"><p style="padding-top: 8pt;padding-left: 41pt;text-indent: -33pt;text-align: left;"><a name="bookmark114">&zwnj;</a>IEC/TR 60513, <i>Fundamental aspects of safety standards for medical electrical equipment</i></p></li><li data-list-text="[12]"><p style="padding-top: 9pt;padding-left: 41pt;text-indent: -34pt;line-height: 94%;text-align: left;"><a name="bookmark115">&zwnj;</a>IEC 60601-1, <i>Medical electrical equipment — Part 1: General requirements for basic safety and essential performance</i></p></li><li data-list-text="[13]"><p style="padding-top: 8pt;padding-left: 41pt;text-indent: -33pt;text-align: left;"><a name="bookmark116">&zwnj;</a>IEC 62366-1:2015, <i>Medical devices — Part 1: Application of usability engineering to medical devices</i></p></li></ol><p style="text-indent: 0pt;text-align: left;"><br/></p><p style="padding-left: 7pt;text-indent: 0pt;line-height: 4pt;text-align: left;"/><p class="s30" style="padding-top: 8pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">ICS 11.040.01</p><p class="s6" style="padding-top: 2pt;padding-left: 7pt;text-indent: 0pt;text-align: left;">Price based on 36 pages</p></body></html>
